! EXPLORATORY ANALYST SCENARIO ONLY. Not an as-built energy-station model.

! geometry_sha256=db61f5eac536f1c8804447220afefe08470c6808155352537b3190e2de22130b

! parameter_sha256=8c65796c35f6e20b3892cb4eea2d2a32672c7b69d850a7d1c027f39d1ef8e2ba

! weather_sha256=f6b125ed8424f062ededec7f5c685b03c903b85f0a64521830b5519520488175

! solar_distribution_override=FullExterior; frozen M02 base=FullInteriorAndExterior

Version,
  26.1;

SimulationControl,
  No,
  No,
  No,
  No,
  Yes;

Building,
  ICCESB_horizontal,
  0,
  Suburbs,
  0.04,
  0.4,
  FullExterior,
  25,
  6;

Timestep,
  6;

Site:Location,
  Taiyuan_CSWD,
  37.78,
  112.55,
  8,
  778.3;

RunPeriod,
  Annual,
  1,
  1,
  ,
  12,
  31,
  ;

GlobalGeometryRules,
  UpperLeftCorner,
  CounterClockWise,
  World;

ScheduleTypeLimits,
  Fraction,
  0,
  1,
  Continuous;

ScheduleTypeLimits,
  Temperature,
  -60,
  80,
  Continuous,
  Temperature;

ScheduleTypeLimits,
  ThermostatControl,
  0,
  4,
  Discrete;

Schedule:Constant,
  AlwaysOne,
  Fraction,
  1;

Schedule:Constant,
  Heat20,
  Temperature,
  22;

Schedule:Constant,
  Cool26,
  Temperature,
  24;

Schedule:Constant,
  DualControl,
  ThermostatControl,
  4;

ThermostatSetpoint:DualSetpoint,
  DualSetpoint,
  Heat20,
  Cool26;

DesignSpecification:OutdoorAir,
  OA_PerArea,
  Flow/Area,
  0,
  0.0003,
  0,
  0,
  AlwaysOne;

Material,
  CONCRETE_20,
  Rough,
  0.2,
  1.95,
  2400,
  900,
  0.9,
  0.7,
  0.7;

Material,
  CONCRETE_30,
  Rough,
  0.3,
  1.95,
  2400,
  900,
  0.9,
  0.7,
  0.7;

Material,
  XPS_05,
  Rough,
  0.05,
  0.029,
  28,
  1450,
  0.9,
  0.7,
  0.7;

Material,
  XPS_08,
  Rough,
  0.08,
  0.029,
  28,
  1450,
  0.9,
  0.7,
  0.7;

Material,
  XPS_10,
  Rough,
  0.1,
  0.029,
  28,
  1450,
  0.9,
  0.7,
  0.7;

Construction,
  C_EXT_WALL,
  XPS_08,
  CONCRETE_20;

Construction,
  C_ROOF,
  XPS_10,
  CONCRETE_20;

Construction,
  C_EXPOSED_FLOOR,
  XPS_08,
  CONCRETE_20;

Construction,
  C_BASEMENT_WALL,
  XPS_08,
  CONCRETE_20;

Construction,
  C_BASEMENT_SLAB,
  XPS_05,
  CONCRETE_30;

Construction,
  C_INTER_WALL,
  CONCRETE_20;

Construction,
  C_INTER_SLAB,
  CONCRETE_20;

WindowMaterial:SimpleGlazingSystem,
  GLAZING_VIRTUAL,
  2.2,
  0.45,
  0.6;

Construction,
  C_WINDOW,
  GLAZING_VIRTUAL;

Foundation:Kiva:Settings,
  1.73,
  1842,
  419;

Foundation:Kiva,
  FND_Z_HORIZONTAL_B1_CONDITIONED_1,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  0;

SurfaceProperty:ExposedFoundationPerimeter,
  S000114,
  ExposedPerimeterFraction,
  ,
  1;

Zone,
  Z_HORIZONTAL_B1_CONDITIONED_1,
  0,
  0,
  0,
  0,
  1,
  1,
  6,
  21565.44,
  3594.24,
  ,
  ,
  Yes;

ZoneInfiltration:DesignFlowRate,
  INF_Z_HORIZONTAL_B1_CONDITIONED_1,
  Z_HORIZONTAL_B1_CONDITIONED_1,
  AlwaysOne,
  AirChanges/Hour,
  ,
  ,
  ,
  0.2,
  1,
  0,
  0,
  0,
  Outdoor;

ZoneControl:Thermostat,
  TC_Z_HORIZONTAL_B1_CONDITIONED_1,
  Z_HORIZONTAL_B1_CONDITIONED_1,
  DualControl,
  ThermostatSetpoint:DualSetpoint,
  DualSetpoint;

Lights,
  LGT_Z_HORIZONTAL_B1_CONDITIONED_1,
  Z_HORIZONTAL_B1_CONDITIONED_1,
  AlwaysOne,
  Watts/Area,
  ,
  0,
  ,
  0,
  0,
  0,
  1;

ElectricEquipment,
  EQP_Z_HORIZONTAL_B1_CONDITIONED_1,
  Z_HORIZONTAL_B1_CONDITIONED_1,
  AlwaysOne,
  Watts/Area,
  ,
  0,
  ,
  0,
  0,
  0;

OutdoorAir:Node,
  Z_HORIZONTAL_B1_CONDITIONED_1_OUTDOOR_AIR;

ZoneHVAC:IdealLoadsAirSystem,
  IDEAL_Z_HORIZONTAL_B1_CONDITIONED_1,
  AlwaysOne,
  Z_HORIZONTAL_B1_CONDITIONED_1_SUPPLY,
  Z_HORIZONTAL_B1_CONDITIONED_1_EXHAUST,
  ,
  50,
  13,
  0.0156,
  0.0077,
  NoLimit,
  ,
  ,
  NoLimit,
  ,
  ,
  ,
  ,
  None,
  ,
  None,
  OA_PerArea,
  Z_HORIZONTAL_B1_CONDITIONED_1_OUTDOOR_AIR,
  None,
  NoEconomizer,
  None,
  ,
  ;

ZoneHVAC:EquipmentList,
  EQLIST_Z_HORIZONTAL_B1_CONDITIONED_1,
  SequentialLoad,
  ZoneHVAC:IdealLoadsAirSystem,
  IDEAL_Z_HORIZONTAL_B1_CONDITIONED_1,
  1,
  1,
  ,
  ;

ZoneHVAC:EquipmentConnections,
  Z_HORIZONTAL_B1_CONDITIONED_1,
  EQLIST_Z_HORIZONTAL_B1_CONDITIONED_1,
  Z_HORIZONTAL_B1_CONDITIONED_1_SUPPLY,
  Z_HORIZONTAL_B1_CONDITIONED_1_EXHAUST,
  Z_HORIZONTAL_B1_CONDITIONED_1_AIR,
  Z_HORIZONTAL_B1_CONDITIONED_1_RETURN;

Zone,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  0,
  0,
  0,
  0,
  1,
  1,
  6,
  18203.04,
  3033.84,
  ,
  ,
  Yes;

ZoneInfiltration:DesignFlowRate,
  INF_Z_HORIZONTAL_F1_CONDITIONED_1,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  AlwaysOne,
  AirChanges/Hour,
  ,
  ,
  ,
  0.2,
  1,
  0,
  0,
  0,
  Outdoor;

ZoneControl:Thermostat,
  TC_Z_HORIZONTAL_F1_CONDITIONED_1,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  DualControl,
  ThermostatSetpoint:DualSetpoint,
  DualSetpoint;

Lights,
  LGT_Z_HORIZONTAL_F1_CONDITIONED_1,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  AlwaysOne,
  Watts/Area,
  ,
  0,
  ,
  0,
  0,
  0,
  1;

ElectricEquipment,
  EQP_Z_HORIZONTAL_F1_CONDITIONED_1,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  AlwaysOne,
  Watts/Area,
  ,
  0,
  ,
  0,
  0,
  0;

OutdoorAir:Node,
  Z_HORIZONTAL_F1_CONDITIONED_1_OUTDOOR_AIR;

ZoneHVAC:IdealLoadsAirSystem,
  IDEAL_Z_HORIZONTAL_F1_CONDITIONED_1,
  AlwaysOne,
  Z_HORIZONTAL_F1_CONDITIONED_1_SUPPLY,
  Z_HORIZONTAL_F1_CONDITIONED_1_EXHAUST,
  ,
  50,
  13,
  0.0156,
  0.0077,
  NoLimit,
  ,
  ,
  NoLimit,
  ,
  ,
  ,
  ,
  None,
  ,
  None,
  OA_PerArea,
  Z_HORIZONTAL_F1_CONDITIONED_1_OUTDOOR_AIR,
  None,
  NoEconomizer,
  None,
  ,
  ;

ZoneHVAC:EquipmentList,
  EQLIST_Z_HORIZONTAL_F1_CONDITIONED_1,
  SequentialLoad,
  ZoneHVAC:IdealLoadsAirSystem,
  IDEAL_Z_HORIZONTAL_F1_CONDITIONED_1,
  1,
  1,
  ,
  ;

ZoneHVAC:EquipmentConnections,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  EQLIST_Z_HORIZONTAL_F1_CONDITIONED_1,
  Z_HORIZONTAL_F1_CONDITIONED_1_SUPPLY,
  Z_HORIZONTAL_F1_CONDITIONED_1_EXHAUST,
  Z_HORIZONTAL_F1_CONDITIONED_1_AIR,
  Z_HORIZONTAL_F1_CONDITIONED_1_RETURN;

Zone,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  0,
  0,
  0,
  0,
  1,
  1,
  6,
  12702.36,
  2117.06,
  ,
  ,
  Yes;

ZoneInfiltration:DesignFlowRate,
  INF_Z_HORIZONTAL_F2_CONDITIONED_1,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  AlwaysOne,
  AirChanges/Hour,
  ,
  ,
  ,
  0.2,
  1,
  0,
  0,
  0,
  Outdoor;

ZoneControl:Thermostat,
  TC_Z_HORIZONTAL_F2_CONDITIONED_1,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  DualControl,
  ThermostatSetpoint:DualSetpoint,
  DualSetpoint;

Lights,
  LGT_Z_HORIZONTAL_F2_CONDITIONED_1,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  AlwaysOne,
  Watts/Area,
  ,
  0,
  ,
  0,
  0,
  0,
  1;

ElectricEquipment,
  EQP_Z_HORIZONTAL_F2_CONDITIONED_1,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  AlwaysOne,
  Watts/Area,
  ,
  0,
  ,
  0,
  0,
  0;

OutdoorAir:Node,
  Z_HORIZONTAL_F2_CONDITIONED_1_OUTDOOR_AIR;

ZoneHVAC:IdealLoadsAirSystem,
  IDEAL_Z_HORIZONTAL_F2_CONDITIONED_1,
  AlwaysOne,
  Z_HORIZONTAL_F2_CONDITIONED_1_SUPPLY,
  Z_HORIZONTAL_F2_CONDITIONED_1_EXHAUST,
  ,
  50,
  13,
  0.0156,
  0.0077,
  NoLimit,
  ,
  ,
  NoLimit,
  ,
  ,
  ,
  ,
  None,
  ,
  None,
  OA_PerArea,
  Z_HORIZONTAL_F2_CONDITIONED_1_OUTDOOR_AIR,
  None,
  NoEconomizer,
  None,
  ,
  ;

ZoneHVAC:EquipmentList,
  EQLIST_Z_HORIZONTAL_F2_CONDITIONED_1,
  SequentialLoad,
  ZoneHVAC:IdealLoadsAirSystem,
  IDEAL_Z_HORIZONTAL_F2_CONDITIONED_1,
  1,
  1,
  ,
  ;

ZoneHVAC:EquipmentConnections,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  EQLIST_Z_HORIZONTAL_F2_CONDITIONED_1,
  Z_HORIZONTAL_F2_CONDITIONED_1_SUPPLY,
  Z_HORIZONTAL_F2_CONDITIONED_1_EXHAUST,
  Z_HORIZONTAL_F2_CONDITIONED_1_AIR,
  Z_HORIZONTAL_F2_CONDITIONED_1_RETURN;

Zone,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  0,
  0,
  0,
  0,
  1,
  1,
  6,
  17059.86,
  2843.31,
  ,
  ,
  Yes;

ZoneInfiltration:DesignFlowRate,
  INF_Z_HORIZONTAL_F3_CONDITIONED_1,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  AlwaysOne,
  AirChanges/Hour,
  ,
  ,
  ,
  0.2,
  1,
  0,
  0,
  0,
  Outdoor;

ZoneControl:Thermostat,
  TC_Z_HORIZONTAL_F3_CONDITIONED_1,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  DualControl,
  ThermostatSetpoint:DualSetpoint,
  DualSetpoint;

Lights,
  LGT_Z_HORIZONTAL_F3_CONDITIONED_1,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  AlwaysOne,
  Watts/Area,
  ,
  0,
  ,
  0,
  0,
  0,
  1;

ElectricEquipment,
  EQP_Z_HORIZONTAL_F3_CONDITIONED_1,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  AlwaysOne,
  Watts/Area,
  ,
  0,
  ,
  0,
  0,
  0;

OutdoorAir:Node,
  Z_HORIZONTAL_F3_CONDITIONED_1_OUTDOOR_AIR;

ZoneHVAC:IdealLoadsAirSystem,
  IDEAL_Z_HORIZONTAL_F3_CONDITIONED_1,
  AlwaysOne,
  Z_HORIZONTAL_F3_CONDITIONED_1_SUPPLY,
  Z_HORIZONTAL_F3_CONDITIONED_1_EXHAUST,
  ,
  50,
  13,
  0.0156,
  0.0077,
  NoLimit,
  ,
  ,
  NoLimit,
  ,
  ,
  ,
  ,
  None,
  ,
  None,
  OA_PerArea,
  Z_HORIZONTAL_F3_CONDITIONED_1_OUTDOOR_AIR,
  None,
  NoEconomizer,
  None,
  ,
  ;

ZoneHVAC:EquipmentList,
  EQLIST_Z_HORIZONTAL_F3_CONDITIONED_1,
  SequentialLoad,
  ZoneHVAC:IdealLoadsAirSystem,
  IDEAL_Z_HORIZONTAL_F3_CONDITIONED_1,
  1,
  1,
  ,
  ;

ZoneHVAC:EquipmentConnections,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  EQLIST_Z_HORIZONTAL_F3_CONDITIONED_1,
  Z_HORIZONTAL_F3_CONDITIONED_1_SUPPLY,
  Z_HORIZONTAL_F3_CONDITIONED_1_EXHAUST,
  Z_HORIZONTAL_F3_CONDITIONED_1_AIR,
  Z_HORIZONTAL_F3_CONDITIONED_1_RETURN;

BuildingSurface:Detailed,
  S000001,
  Ceiling,
  C_INTER_SLAB,
  Z_HORIZONTAL_B1_CONDITIONED_1,
  ,
  Surface,
  S000002,
  NoSun,
  NoWind,
  ,
  3,
  56.9,
  0,
  0,
  27.9,
  -49.2,
  0,
  56.9,
  -49.2,
  0;

BuildingSurface:Detailed,
  S000002,
  Floor,
  C_INTER_SLAB,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  ,
  Surface,
  S000001,
  NoSun,
  NoWind,
  ,
  3,
  56.9,
  -49.2,
  0,
  27.9,
  -49.2,
  0,
  56.9,
  0,
  0;

BuildingSurface:Detailed,
  S000003,
  Ceiling,
  C_INTER_SLAB,
  Z_HORIZONTAL_B1_CONDITIONED_1,
  ,
  Surface,
  S000004,
  NoSun,
  NoWind,
  ,
  3,
  27.9,
  -49.2,
  0,
  0,
  -57.6,
  0,
  27.9,
  -57.6,
  0;

BuildingSurface:Detailed,
  S000004,
  Floor,
  C_INTER_SLAB,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  ,
  Surface,
  S000003,
  NoSun,
  NoWind,
  ,
  3,
  27.9,
  -57.6,
  0,
  0,
  -57.6,
  0,
  27.9,
  -49.2,
  0;

BuildingSurface:Detailed,
  S000005,
  Ceiling,
  C_INTER_SLAB,
  Z_HORIZONTAL_B1_CONDITIONED_1,
  ,
  Surface,
  S000006,
  NoSun,
  NoWind,
  ,
  3,
  27.9,
  -49.2,
  0,
  56.9,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  S000006,
  Floor,
  C_INTER_SLAB,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  ,
  Surface,
  S000005,
  NoSun,
  NoWind,
  ,
  3,
  0,
  0,
  0,
  56.9,
  0,
  0,
  27.9,
  -49.2,
  0;

BuildingSurface:Detailed,
  S000007,
  Ceiling,
  C_INTER_SLAB,
  Z_HORIZONTAL_B1_CONDITIONED_1,
  ,
  Surface,
  S000008,
  NoSun,
  NoWind,
  ,
  3,
  0,
  0,
  0,
  0,
  -57.6,
  0,
  27.9,
  -49.2,
  0;

BuildingSurface:Detailed,
  S000008,
  Floor,
  C_INTER_SLAB,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  ,
  Surface,
  S000007,
  NoSun,
  NoWind,
  ,
  3,
  27.9,
  -49.2,
  0,
  0,
  -57.6,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  S000009,
  Roof,
  C_ROOF,
  Z_HORIZONTAL_B1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  56.9,
  -49.2,
  0,
  27.9,
  -49.2,
  0,
  27.9,
  -57.6,
  0;

BuildingSurface:Detailed,
  S000010,
  Roof,
  C_ROOF,
  Z_HORIZONTAL_B1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  56.9,
  -49.2,
  0,
  62.4,
  0,
  0,
  56.9,
  0,
  0;

BuildingSurface:Detailed,
  S000011,
  Roof,
  C_ROOF,
  Z_HORIZONTAL_B1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  27.9,
  -57.6,
  0,
  62.4,
  -57.6,
  0,
  56.9,
  -49.2,
  0;

BuildingSurface:Detailed,
  S000012,
  Roof,
  C_ROOF,
  Z_HORIZONTAL_B1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  56.9,
  -49.2,
  0,
  62.4,
  -57.6,
  0,
  62.4,
  0,
  0;

BuildingSurface:Detailed,
  S000013,
  Ceiling,
  C_INTER_SLAB,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  ,
  Surface,
  S000014,
  NoSun,
  NoWind,
  ,
  3,
  27.9,
  -49.2,
  6,
  0,
  -57.6,
  6,
  27.9,
  -57.6,
  6;

BuildingSurface:Detailed,
  S000014,
  Floor,
  C_INTER_SLAB,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000013,
  NoSun,
  NoWind,
  ,
  3,
  27.9,
  -57.6,
  6,
  0,
  -57.6,
  6,
  27.9,
  -49.2,
  6;

BuildingSurface:Detailed,
  S000015,
  Ceiling,
  C_INTER_SLAB,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  ,
  Surface,
  S000016,
  NoSun,
  NoWind,
  ,
  3,
  5.6,
  -8.8,
  6,
  13.5,
  -8.8,
  6,
  13.5,
  0,
  6;

BuildingSurface:Detailed,
  S000016,
  Floor,
  C_INTER_SLAB,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000015,
  NoSun,
  NoWind,
  ,
  3,
  13.5,
  0,
  6,
  13.5,
  -8.8,
  6,
  5.6,
  -8.8,
  6;

BuildingSurface:Detailed,
  S000017,
  Ceiling,
  C_INTER_SLAB,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  ,
  Surface,
  S000018,
  NoSun,
  NoWind,
  ,
  3,
  27.9,
  -32,
  6,
  32.4,
  0,
  6,
  23.4,
  0,
  6;

BuildingSurface:Detailed,
  S000018,
  Floor,
  C_INTER_SLAB,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000017,
  NoSun,
  NoWind,
  ,
  3,
  23.4,
  0,
  6,
  32.4,
  0,
  6,
  27.9,
  -32,
  6;

BuildingSurface:Detailed,
  S000019,
  Ceiling,
  C_INTER_SLAB,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  ,
  Surface,
  S000020,
  NoSun,
  NoWind,
  ,
  3,
  32.4,
  0,
  6,
  27.9,
  -32,
  6,
  32.4,
  -32,
  6;

BuildingSurface:Detailed,
  S000020,
  Floor,
  C_INTER_SLAB,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000019,
  NoSun,
  NoWind,
  ,
  3,
  32.4,
  -32,
  6,
  27.9,
  -32,
  6,
  32.4,
  0,
  6;

BuildingSurface:Detailed,
  S000021,
  Ceiling,
  C_INTER_SLAB,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  ,
  Surface,
  S000022,
  NoSun,
  NoWind,
  ,
  3,
  27.9,
  -40.65,
  6,
  56.9,
  -49.2,
  6,
  56.9,
  -40.65,
  6;

BuildingSurface:Detailed,
  S000022,
  Floor,
  C_INTER_SLAB,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000021,
  NoSun,
  NoWind,
  ,
  3,
  56.9,
  -40.65,
  6,
  56.9,
  -49.2,
  6,
  27.9,
  -40.65,
  6;

BuildingSurface:Detailed,
  S000023,
  Ceiling,
  C_INTER_SLAB,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  ,
  Surface,
  S000024,
  NoSun,
  NoWind,
  ,
  3,
  13.5,
  0,
  6,
  0,
  0,
  6,
  5.6,
  -8.8,
  6;

BuildingSurface:Detailed,
  S000024,
  Floor,
  C_INTER_SLAB,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000023,
  NoSun,
  NoWind,
  ,
  3,
  5.6,
  -8.8,
  6,
  0,
  0,
  6,
  13.5,
  0,
  6;

BuildingSurface:Detailed,
  S000025,
  Ceiling,
  C_INTER_SLAB,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  ,
  Surface,
  S000026,
  NoSun,
  NoWind,
  ,
  3,
  23.4,
  0,
  6,
  23.4,
  -32,
  6,
  27.9,
  -32,
  6;

BuildingSurface:Detailed,
  S000026,
  Floor,
  C_INTER_SLAB,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000025,
  NoSun,
  NoWind,
  ,
  3,
  27.9,
  -32,
  6,
  23.4,
  -32,
  6,
  23.4,
  0,
  6;

BuildingSurface:Detailed,
  S000027,
  Ceiling,
  C_INTER_SLAB,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  ,
  Surface,
  S000028,
  NoSun,
  NoWind,
  ,
  3,
  27.9,
  -40.65,
  6,
  27.9,
  -49.2,
  6,
  56.9,
  -49.2,
  6;

BuildingSurface:Detailed,
  S000028,
  Floor,
  C_INTER_SLAB,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000027,
  NoSun,
  NoWind,
  ,
  3,
  56.9,
  -49.2,
  6,
  27.9,
  -49.2,
  6,
  27.9,
  -40.65,
  6;

BuildingSurface:Detailed,
  S000029,
  Ceiling,
  C_INTER_SLAB,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  ,
  Surface,
  S000030,
  NoSun,
  NoWind,
  ,
  3,
  5.6,
  -32,
  6,
  5.6,
  -8.8,
  6,
  0,
  0,
  6;

BuildingSurface:Detailed,
  S000030,
  Floor,
  C_INTER_SLAB,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000029,
  NoSun,
  NoWind,
  ,
  3,
  0,
  0,
  6,
  5.6,
  -8.8,
  6,
  5.6,
  -32,
  6;

BuildingSurface:Detailed,
  S000031,
  Ceiling,
  C_INTER_SLAB,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  ,
  Surface,
  S000032,
  NoSun,
  NoWind,
  ,
  3,
  23.4,
  -32,
  6,
  27.9,
  -40.65,
  6,
  27.9,
  -32,
  6;

BuildingSurface:Detailed,
  S000032,
  Floor,
  C_INTER_SLAB,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000031,
  NoSun,
  NoWind,
  ,
  3,
  27.9,
  -32,
  6,
  27.9,
  -40.65,
  6,
  23.4,
  -32,
  6;

BuildingSurface:Detailed,
  S000033,
  Ceiling,
  C_INTER_SLAB,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  ,
  Surface,
  S000034,
  NoSun,
  NoWind,
  ,
  3,
  5.6,
  -32,
  6,
  0,
  -57.6,
  6,
  27.9,
  -49.2,
  6;

BuildingSurface:Detailed,
  S000034,
  Floor,
  C_INTER_SLAB,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000033,
  NoSun,
  NoWind,
  ,
  3,
  27.9,
  -49.2,
  6,
  0,
  -57.6,
  6,
  5.6,
  -32,
  6;

BuildingSurface:Detailed,
  S000035,
  Ceiling,
  C_INTER_SLAB,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  ,
  Surface,
  S000036,
  NoSun,
  NoWind,
  ,
  3,
  0,
  0,
  6,
  0,
  -57.6,
  6,
  5.6,
  -32,
  6;

BuildingSurface:Detailed,
  S000036,
  Floor,
  C_INTER_SLAB,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000035,
  NoSun,
  NoWind,
  ,
  3,
  5.6,
  -32,
  6,
  0,
  -57.6,
  6,
  0,
  0,
  6;

BuildingSurface:Detailed,
  S000037,
  Ceiling,
  C_INTER_SLAB,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  ,
  Surface,
  S000038,
  NoSun,
  NoWind,
  ,
  3,
  5.6,
  -32,
  6,
  27.9,
  -40.65,
  6,
  23.4,
  -32,
  6;

BuildingSurface:Detailed,
  S000038,
  Floor,
  C_INTER_SLAB,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000037,
  NoSun,
  NoWind,
  ,
  3,
  23.4,
  -32,
  6,
  27.9,
  -40.65,
  6,
  5.6,
  -32,
  6;

BuildingSurface:Detailed,
  S000039,
  Ceiling,
  C_INTER_SLAB,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  ,
  Surface,
  S000040,
  NoSun,
  NoWind,
  ,
  3,
  27.9,
  -49.2,
  6,
  27.9,
  -40.65,
  6,
  5.6,
  -32,
  6;

BuildingSurface:Detailed,
  S000040,
  Floor,
  C_INTER_SLAB,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000039,
  NoSun,
  NoWind,
  ,
  3,
  5.6,
  -32,
  6,
  27.9,
  -40.65,
  6,
  27.9,
  -49.2,
  6;

BuildingSurface:Detailed,
  S000041,
  Ceiling,
  C_INTER_SLAB,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  ,
  Surface,
  S000042,
  NoSun,
  NoWind,
  ,
  3,
  56.9,
  -7.7,
  6,
  49.4,
  0,
  6,
  49.4,
  -7.7,
  6;

BuildingSurface:Detailed,
  S000042,
  Floor,
  C_INTER_SLAB,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000041,
  NoSun,
  NoWind,
  ,
  3,
  49.4,
  -7.7,
  6,
  49.4,
  0,
  6,
  56.9,
  -7.7,
  6;

BuildingSurface:Detailed,
  S000043,
  Ceiling,
  C_INTER_SLAB,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  ,
  Surface,
  S000044,
  NoSun,
  NoWind,
  ,
  3,
  49.4,
  0,
  6,
  56.9,
  -7.7,
  6,
  56.9,
  0,
  6;

BuildingSurface:Detailed,
  S000044,
  Floor,
  C_INTER_SLAB,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000043,
  NoSun,
  NoWind,
  ,
  3,
  56.9,
  0,
  6,
  56.9,
  -7.7,
  6,
  49.4,
  0,
  6;

BuildingSurface:Detailed,
  S000045,
  Roof,
  C_ROOF,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  27.9,
  -40.65,
  6,
  32.4,
  -32,
  6,
  27.9,
  -32,
  6;

BuildingSurface:Detailed,
  S000046,
  Roof,
  C_ROOF,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  49.4,
  -7.7,
  6,
  49.4,
  0,
  6,
  32.4,
  0,
  6;

BuildingSurface:Detailed,
  S000047,
  Roof,
  C_ROOF,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  49.4,
  -7.7,
  6,
  56.9,
  -40.65,
  6,
  56.9,
  -7.7,
  6;

BuildingSurface:Detailed,
  S000048,
  Roof,
  C_ROOF,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  56.9,
  -40.65,
  6,
  32.4,
  -32,
  6,
  27.9,
  -40.65,
  6;

BuildingSurface:Detailed,
  S000049,
  Roof,
  C_ROOF,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  32.4,
  0,
  6,
  32.4,
  -32,
  6,
  49.4,
  -7.7,
  6;

BuildingSurface:Detailed,
  S000050,
  Roof,
  C_ROOF,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  49.4,
  -7.7,
  6,
  32.4,
  -32,
  6,
  56.9,
  -40.65,
  6;

BuildingSurface:Detailed,
  S000051,
  Roof,
  C_ROOF,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  13.5,
  -8.8,
  6,
  5.6,
  -8.8,
  6,
  5.6,
  -32,
  6;

BuildingSurface:Detailed,
  S000052,
  Roof,
  C_ROOF,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  13.5,
  -8.8,
  6,
  23.4,
  0,
  6,
  13.5,
  0,
  6;

BuildingSurface:Detailed,
  S000053,
  Roof,
  C_ROOF,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  5.6,
  -32,
  6,
  23.4,
  -32,
  6,
  13.5,
  -8.8,
  6;

BuildingSurface:Detailed,
  S000054,
  Roof,
  C_ROOF,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  13.5,
  -8.8,
  6,
  23.4,
  -32,
  6,
  23.4,
  0,
  6;

BuildingSurface:Detailed,
  S000055,
  Floor,
  C_EXPOSED_FLOOR,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  3,
  27.9,
  -57.6,
  6,
  27.9,
  -49.2,
  6,
  56.9,
  -49.2,
  6;

BuildingSurface:Detailed,
  S000056,
  Floor,
  C_EXPOSED_FLOOR,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  3,
  56.9,
  0,
  6,
  62.4,
  0,
  6,
  56.9,
  -7.7,
  6;

BuildingSurface:Detailed,
  S000057,
  Floor,
  C_EXPOSED_FLOOR,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  3,
  56.9,
  -49.2,
  6,
  62.4,
  -57.6,
  6,
  27.9,
  -57.6,
  6;

BuildingSurface:Detailed,
  S000058,
  Floor,
  C_EXPOSED_FLOOR,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  3,
  56.9,
  -7.7,
  6,
  62.4,
  0,
  6,
  56.9,
  -32,
  6;

BuildingSurface:Detailed,
  S000059,
  Floor,
  C_EXPOSED_FLOOR,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  3,
  62.4,
  -57.6,
  6,
  56.9,
  -49.2,
  6,
  56.9,
  -40.65,
  6;

BuildingSurface:Detailed,
  S000060,
  Floor,
  C_EXPOSED_FLOOR,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  3,
  56.9,
  -32,
  6,
  62.4,
  0,
  6,
  62.4,
  -57.6,
  6;

BuildingSurface:Detailed,
  S000061,
  Floor,
  C_EXPOSED_FLOOR,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  3,
  62.4,
  -57.6,
  6,
  56.9,
  -40.65,
  6,
  56.9,
  -32,
  6;

BuildingSurface:Detailed,
  S000062,
  Ceiling,
  C_INTER_SLAB,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000063,
  NoSun,
  NoWind,
  ,
  3,
  27.9,
  -32,
  12,
  32.4,
  0,
  12,
  23.4,
  0,
  12;

BuildingSurface:Detailed,
  S000063,
  Floor,
  C_INTER_SLAB,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Surface,
  S000062,
  NoSun,
  NoWind,
  ,
  3,
  23.4,
  0,
  12,
  32.4,
  0,
  12,
  27.9,
  -32,
  12;

BuildingSurface:Detailed,
  S000064,
  Ceiling,
  C_INTER_SLAB,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000065,
  NoSun,
  NoWind,
  ,
  3,
  32.4,
  0,
  12,
  27.9,
  -32,
  12,
  32.4,
  -32,
  12;

BuildingSurface:Detailed,
  S000065,
  Floor,
  C_INTER_SLAB,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Surface,
  S000064,
  NoSun,
  NoWind,
  ,
  3,
  32.4,
  -32,
  12,
  27.9,
  -32,
  12,
  32.4,
  0,
  12;

BuildingSurface:Detailed,
  S000066,
  Ceiling,
  C_INTER_SLAB,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000067,
  NoSun,
  NoWind,
  ,
  3,
  56.9,
  -7.7,
  12,
  49.4,
  0,
  12,
  49.4,
  -7.7,
  12;

BuildingSurface:Detailed,
  S000067,
  Floor,
  C_INTER_SLAB,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Surface,
  S000066,
  NoSun,
  NoWind,
  ,
  3,
  49.4,
  -7.7,
  12,
  49.4,
  0,
  12,
  56.9,
  -7.7,
  12;

BuildingSurface:Detailed,
  S000068,
  Ceiling,
  C_INTER_SLAB,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000069,
  NoSun,
  NoWind,
  ,
  3,
  5.6,
  -8.8,
  12,
  13.5,
  -8.8,
  12,
  13.5,
  0,
  12;

BuildingSurface:Detailed,
  S000069,
  Floor,
  C_INTER_SLAB,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Surface,
  S000068,
  NoSun,
  NoWind,
  ,
  3,
  13.5,
  0,
  12,
  13.5,
  -8.8,
  12,
  5.6,
  -8.8,
  12;

BuildingSurface:Detailed,
  S000070,
  Ceiling,
  C_INTER_SLAB,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000071,
  NoSun,
  NoWind,
  ,
  3,
  23.4,
  0,
  12,
  23.4,
  -32,
  12,
  27.9,
  -32,
  12;

BuildingSurface:Detailed,
  S000071,
  Floor,
  C_INTER_SLAB,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Surface,
  S000070,
  NoSun,
  NoWind,
  ,
  3,
  27.9,
  -32,
  12,
  23.4,
  -32,
  12,
  23.4,
  0,
  12;

BuildingSurface:Detailed,
  S000072,
  Ceiling,
  C_INTER_SLAB,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000073,
  NoSun,
  NoWind,
  ,
  3,
  56.9,
  -7.7,
  12,
  62.4,
  0,
  12,
  49.4,
  0,
  12;

BuildingSurface:Detailed,
  S000073,
  Floor,
  C_INTER_SLAB,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Surface,
  S000072,
  NoSun,
  NoWind,
  ,
  3,
  49.4,
  0,
  12,
  62.4,
  0,
  12,
  56.9,
  -7.7,
  12;

BuildingSurface:Detailed,
  S000074,
  Ceiling,
  C_INTER_SLAB,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000075,
  NoSun,
  NoWind,
  ,
  3,
  13.5,
  0,
  12,
  0,
  0,
  12,
  5.6,
  -8.8,
  12;

BuildingSurface:Detailed,
  S000075,
  Floor,
  C_INTER_SLAB,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Surface,
  S000074,
  NoSun,
  NoWind,
  ,
  3,
  5.6,
  -8.8,
  12,
  0,
  0,
  12,
  13.5,
  0,
  12;

BuildingSurface:Detailed,
  S000076,
  Ceiling,
  C_INTER_SLAB,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000077,
  NoSun,
  NoWind,
  ,
  3,
  23.4,
  -32,
  12,
  27.9,
  -40.65,
  12,
  27.9,
  -32,
  12;

BuildingSurface:Detailed,
  S000077,
  Floor,
  C_INTER_SLAB,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Surface,
  S000076,
  NoSun,
  NoWind,
  ,
  3,
  27.9,
  -32,
  12,
  27.9,
  -40.65,
  12,
  23.4,
  -32,
  12;

BuildingSurface:Detailed,
  S000078,
  Ceiling,
  C_INTER_SLAB,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000079,
  NoSun,
  NoWind,
  ,
  3,
  56.9,
  -32,
  12,
  62.4,
  0,
  12,
  56.9,
  -7.7,
  12;

BuildingSurface:Detailed,
  S000079,
  Floor,
  C_INTER_SLAB,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Surface,
  S000078,
  NoSun,
  NoWind,
  ,
  3,
  56.9,
  -7.7,
  12,
  62.4,
  0,
  12,
  56.9,
  -32,
  12;

BuildingSurface:Detailed,
  S000080,
  Ceiling,
  C_INTER_SLAB,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000081,
  NoSun,
  NoWind,
  ,
  3,
  5.6,
  -32,
  12,
  5.6,
  -8.8,
  12,
  0,
  0,
  12;

BuildingSurface:Detailed,
  S000081,
  Floor,
  C_INTER_SLAB,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Surface,
  S000080,
  NoSun,
  NoWind,
  ,
  3,
  0,
  0,
  12,
  5.6,
  -8.8,
  12,
  5.6,
  -32,
  12;

BuildingSurface:Detailed,
  S000082,
  Ceiling,
  C_INTER_SLAB,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000083,
  NoSun,
  NoWind,
  ,
  3,
  5.6,
  -32,
  12,
  27.9,
  -40.65,
  12,
  23.4,
  -32,
  12;

BuildingSurface:Detailed,
  S000083,
  Floor,
  C_INTER_SLAB,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Surface,
  S000082,
  NoSun,
  NoWind,
  ,
  3,
  23.4,
  -32,
  12,
  27.9,
  -40.65,
  12,
  5.6,
  -32,
  12;

BuildingSurface:Detailed,
  S000084,
  Ceiling,
  C_INTER_SLAB,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000085,
  NoSun,
  NoWind,
  ,
  3,
  62.4,
  -57.6,
  12,
  62.4,
  0,
  12,
  56.9,
  -32,
  12;

BuildingSurface:Detailed,
  S000085,
  Floor,
  C_INTER_SLAB,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Surface,
  S000084,
  NoSun,
  NoWind,
  ,
  3,
  56.9,
  -32,
  12,
  62.4,
  0,
  12,
  62.4,
  -57.6,
  12;

BuildingSurface:Detailed,
  S000086,
  Ceiling,
  C_INTER_SLAB,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000087,
  NoSun,
  NoWind,
  ,
  3,
  0,
  0,
  12,
  0,
  -57.6,
  12,
  5.6,
  -32,
  12;

BuildingSurface:Detailed,
  S000087,
  Floor,
  C_INTER_SLAB,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Surface,
  S000086,
  NoSun,
  NoWind,
  ,
  3,
  5.6,
  -32,
  12,
  0,
  -57.6,
  12,
  0,
  0,
  12;

BuildingSurface:Detailed,
  S000088,
  Ceiling,
  C_INTER_SLAB,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000089,
  NoSun,
  NoWind,
  ,
  3,
  56.9,
  -32,
  12,
  56.9,
  -40.65,
  12,
  62.4,
  -57.6,
  12;

BuildingSurface:Detailed,
  S000089,
  Floor,
  C_INTER_SLAB,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Surface,
  S000088,
  NoSun,
  NoWind,
  ,
  3,
  62.4,
  -57.6,
  12,
  56.9,
  -40.65,
  12,
  56.9,
  -32,
  12;

BuildingSurface:Detailed,
  S000090,
  Ceiling,
  C_INTER_SLAB,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000091,
  NoSun,
  NoWind,
  ,
  3,
  27.9,
  -40.65,
  12,
  5.6,
  -32,
  12,
  0,
  -57.6,
  12;

BuildingSurface:Detailed,
  S000091,
  Floor,
  C_INTER_SLAB,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Surface,
  S000090,
  NoSun,
  NoWind,
  ,
  3,
  0,
  -57.6,
  12,
  5.6,
  -32,
  12,
  27.9,
  -40.65,
  12;

BuildingSurface:Detailed,
  S000092,
  Ceiling,
  C_INTER_SLAB,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000093,
  NoSun,
  NoWind,
  ,
  3,
  27.9,
  -40.65,
  12,
  62.4,
  -57.6,
  12,
  56.9,
  -40.65,
  12;

BuildingSurface:Detailed,
  S000093,
  Floor,
  C_INTER_SLAB,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Surface,
  S000092,
  NoSun,
  NoWind,
  ,
  3,
  56.9,
  -40.65,
  12,
  62.4,
  -57.6,
  12,
  27.9,
  -40.65,
  12;

BuildingSurface:Detailed,
  S000094,
  Ceiling,
  C_INTER_SLAB,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000095,
  NoSun,
  NoWind,
  ,
  3,
  0,
  -57.6,
  12,
  62.4,
  -57.6,
  12,
  27.9,
  -40.65,
  12;

BuildingSurface:Detailed,
  S000095,
  Floor,
  C_INTER_SLAB,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Surface,
  S000094,
  NoSun,
  NoWind,
  ,
  3,
  27.9,
  -40.65,
  12,
  62.4,
  -57.6,
  12,
  0,
  -57.6,
  12;

BuildingSurface:Detailed,
  S000096,
  Floor,
  C_EXPOSED_FLOOR,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  3,
  56.9,
  -7.7,
  12,
  56.9,
  -32,
  12,
  49.4,
  -7.7,
  12;

BuildingSurface:Detailed,
  S000097,
  Floor,
  C_EXPOSED_FLOOR,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  3,
  32.4,
  -32,
  12,
  32.4,
  0,
  12,
  49.4,
  -7.7,
  12;

BuildingSurface:Detailed,
  S000098,
  Floor,
  C_EXPOSED_FLOOR,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  3,
  49.4,
  0,
  12,
  49.4,
  -7.7,
  12,
  32.4,
  0,
  12;

BuildingSurface:Detailed,
  S000099,
  Floor,
  C_EXPOSED_FLOOR,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  3,
  49.4,
  -7.7,
  12,
  56.9,
  -32,
  12,
  32.4,
  -32,
  12;

BuildingSurface:Detailed,
  S000100,
  Roof,
  C_ROOF,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  27.9,
  -32,
  18,
  23.4,
  0,
  18,
  23.4,
  -32,
  18;

BuildingSurface:Detailed,
  S000101,
  Roof,
  C_ROOF,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  23.4,
  -32,
  18,
  27.9,
  -40.65,
  18,
  27.9,
  -32,
  18;

BuildingSurface:Detailed,
  S000102,
  Roof,
  C_ROOF,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  5.6,
  -8.8,
  18,
  13.5,
  -8.8,
  18,
  13.5,
  0,
  18;

BuildingSurface:Detailed,
  S000103,
  Roof,
  C_ROOF,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  5.6,
  -32,
  18,
  27.9,
  -40.65,
  18,
  23.4,
  -32,
  18;

BuildingSurface:Detailed,
  S000104,
  Roof,
  C_ROOF,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  56.9,
  -32,
  18,
  23.4,
  0,
  18,
  27.9,
  -32,
  18;

BuildingSurface:Detailed,
  S000105,
  Roof,
  C_ROOF,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  13.5,
  0,
  18,
  0,
  0,
  18,
  5.6,
  -8.8,
  18;

BuildingSurface:Detailed,
  S000106,
  Roof,
  C_ROOF,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  56.9,
  -32,
  18,
  62.4,
  0,
  18,
  23.4,
  0,
  18;

BuildingSurface:Detailed,
  S000107,
  Roof,
  C_ROOF,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  5.6,
  -32,
  18,
  5.6,
  -8.8,
  18,
  0,
  0,
  18;

BuildingSurface:Detailed,
  S000108,
  Roof,
  C_ROOF,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  62.4,
  -57.6,
  18,
  62.4,
  0,
  18,
  56.9,
  -32,
  18;

BuildingSurface:Detailed,
  S000109,
  Roof,
  C_ROOF,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  0,
  0,
  18,
  0,
  -57.6,
  18,
  5.6,
  -32,
  18;

BuildingSurface:Detailed,
  S000110,
  Roof,
  C_ROOF,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  56.9,
  -32,
  18,
  56.9,
  -40.65,
  18,
  62.4,
  -57.6,
  18;

BuildingSurface:Detailed,
  S000111,
  Roof,
  C_ROOF,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  27.9,
  -40.65,
  18,
  5.6,
  -32,
  18,
  0,
  -57.6,
  18;

BuildingSurface:Detailed,
  S000112,
  Roof,
  C_ROOF,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  27.9,
  -40.65,
  18,
  62.4,
  -57.6,
  18,
  56.9,
  -40.65,
  18;

BuildingSurface:Detailed,
  S000113,
  Roof,
  C_ROOF,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  0,
  -57.6,
  18,
  62.4,
  -57.6,
  18,
  27.9,
  -40.65,
  18;

BuildingSurface:Detailed,
  S000114,
  Floor,
  C_BASEMENT_SLAB,
  Z_HORIZONTAL_B1_CONDITIONED_1,
  ,
  Foundation,
  FND_Z_HORIZONTAL_B1_CONDITIONED_1,
  NoSun,
  NoWind,
  ,
  4,
  0,
  -57.6,
  -6,
  0,
  0,
  -6,
  62.4,
  0,
  -6,
  62.4,
  -57.6,
  -6;

BuildingSurface:Detailed,
  S000115,
  Wall,
  C_BASEMENT_WALL,
  Z_HORIZONTAL_B1_CONDITIONED_1,
  ,
  Foundation,
  FND_Z_HORIZONTAL_B1_CONDITIONED_1,
  NoSun,
  NoWind,
  ,
  4,
  62.4,
  -57.6,
  -6,
  62.4,
  0,
  -6,
  62.4,
  0,
  0,
  62.4,
  -57.6,
  0;

BuildingSurface:Detailed,
  S000116,
  Wall,
  C_BASEMENT_WALL,
  Z_HORIZONTAL_B1_CONDITIONED_1,
  ,
  Foundation,
  FND_Z_HORIZONTAL_B1_CONDITIONED_1,
  NoSun,
  NoWind,
  ,
  4,
  62.4,
  0,
  -6,
  0,
  0,
  -6,
  0,
  0,
  0,
  62.4,
  0,
  0;

BuildingSurface:Detailed,
  S000117,
  Wall,
  C_BASEMENT_WALL,
  Z_HORIZONTAL_B1_CONDITIONED_1,
  ,
  Foundation,
  FND_Z_HORIZONTAL_B1_CONDITIONED_1,
  NoSun,
  NoWind,
  ,
  4,
  0,
  0,
  -6,
  0,
  -57.6,
  -6,
  0,
  -57.6,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  S000118,
  Wall,
  C_BASEMENT_WALL,
  Z_HORIZONTAL_B1_CONDITIONED_1,
  ,
  Foundation,
  FND_Z_HORIZONTAL_B1_CONDITIONED_1,
  NoSun,
  NoWind,
  ,
  4,
  0,
  -57.6,
  -6,
  62.4,
  -57.6,
  -6,
  62.4,
  -57.6,
  0,
  0,
  -57.6,
  0;

BuildingSurface:Detailed,
  S000119,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  56.9,
  -49.2,
  0,
  56.9,
  0,
  0,
  56.9,
  0,
  6,
  56.9,
  -49.2,
  6;

BuildingSurface:Detailed,
  S000121,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  56.9,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  6,
  56.9,
  0,
  6;

BuildingSurface:Detailed,
  S000123,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,
  0,
  0,
  0,
  -57.6,
  0,
  0,
  -57.6,
  6,
  0,
  0,
  6;

BuildingSurface:Detailed,
  S000125,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,
  -57.6,
  0,
  27.9,
  -57.6,
  0,
  27.9,
  -57.6,
  6,
  0,
  -57.6,
  6;

BuildingSurface:Detailed,
  S000127,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  27.9,
  -57.6,
  0,
  27.9,
  -49.2,
  0,
  27.9,
  -49.2,
  6,
  27.9,
  -57.6,
  6;

BuildingSurface:Detailed,
  S000129,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  27.9,
  -49.2,
  0,
  56.9,
  -49.2,
  0,
  56.9,
  -49.2,
  6,
  27.9,
  -49.2,
  6;

BuildingSurface:Detailed,
  S000131,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  13.5,
  -8.8,
  6,
  13.5,
  0,
  6,
  13.5,
  0,
  12,
  13.5,
  -8.8,
  12;

BuildingSurface:Detailed,
  S000133,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  13.5,
  0,
  6,
  0,
  0,
  6,
  0,
  0,
  12,
  13.5,
  0,
  12;

BuildingSurface:Detailed,
  S000135,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,
  0,
  6,
  0,
  -57.6,
  6,
  0,
  -57.6,
  12,
  0,
  0,
  12;

BuildingSurface:Detailed,
  S000137,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,
  -57.6,
  6,
  62.4,
  -57.6,
  6,
  62.4,
  -57.6,
  12,
  0,
  -57.6,
  12;

BuildingSurface:Detailed,
  S000139,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  62.4,
  -57.6,
  6,
  62.4,
  0,
  6,
  62.4,
  0,
  12,
  62.4,
  -57.6,
  12;

BuildingSurface:Detailed,
  S000141,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  62.4,
  0,
  6,
  49.4,
  0,
  6,
  49.4,
  0,
  12,
  62.4,
  0,
  12;

BuildingSurface:Detailed,
  S000143,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  49.4,
  0,
  6,
  49.4,
  -7.7,
  6,
  49.4,
  -7.7,
  12,
  49.4,
  0,
  12;

BuildingSurface:Detailed,
  S000145,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  49.4,
  -7.7,
  6,
  56.9,
  -7.7,
  6,
  56.9,
  -7.7,
  12,
  49.4,
  -7.7,
  12;

BuildingSurface:Detailed,
  S000147,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  56.9,
  -7.7,
  6,
  56.9,
  -32,
  6,
  56.9,
  -32,
  12,
  56.9,
  -7.7,
  12;

BuildingSurface:Detailed,
  S000149,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  56.9,
  -32,
  6,
  56.9,
  -40.65,
  6,
  56.9,
  -40.65,
  12,
  56.9,
  -32,
  12;

BuildingSurface:Detailed,
  S000151,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  56.9,
  -40.65,
  6,
  27.9,
  -40.65,
  6,
  27.9,
  -40.65,
  12,
  56.9,
  -40.65,
  12;

BuildingSurface:Detailed,
  S000153,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  27.9,
  -40.65,
  6,
  27.9,
  -32,
  6,
  27.9,
  -32,
  12,
  27.9,
  -40.65,
  12;

BuildingSurface:Detailed,
  S000155,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  27.9,
  -32,
  6,
  32.4,
  -32,
  6,
  32.4,
  -32,
  12,
  27.9,
  -32,
  12;

BuildingSurface:Detailed,
  S000157,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  32.4,
  -32,
  6,
  32.4,
  0,
  6,
  32.4,
  0,
  12,
  32.4,
  -32,
  12;

BuildingSurface:Detailed,
  S000159,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  32.4,
  0,
  6,
  23.4,
  0,
  6,
  23.4,
  0,
  12,
  32.4,
  0,
  12;

BuildingSurface:Detailed,
  S000161,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  23.4,
  0,
  6,
  23.4,
  -32,
  6,
  23.4,
  -32,
  12,
  23.4,
  0,
  12;

BuildingSurface:Detailed,
  S000163,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  23.4,
  -32,
  6,
  5.6,
  -32,
  6,
  5.6,
  -32,
  12,
  23.4,
  -32,
  12;

BuildingSurface:Detailed,
  S000165,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  5.6,
  -32,
  6,
  5.6,
  -8.8,
  6,
  5.6,
  -8.8,
  12,
  5.6,
  -32,
  12;

BuildingSurface:Detailed,
  S000167,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  5.6,
  -8.8,
  6,
  13.5,
  -8.8,
  6,
  13.5,
  -8.8,
  12,
  5.6,
  -8.8,
  12;

BuildingSurface:Detailed,
  S000169,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  13.5,
  -8.8,
  12,
  13.5,
  0,
  12,
  13.5,
  0,
  18,
  13.5,
  -8.8,
  18;

BuildingSurface:Detailed,
  S000171,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  13.5,
  0,
  12,
  0,
  0,
  12,
  0,
  0,
  18,
  13.5,
  0,
  18;

BuildingSurface:Detailed,
  S000173,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,
  0,
  12,
  0,
  -57.6,
  12,
  0,
  -57.6,
  18,
  0,
  0,
  18;

BuildingSurface:Detailed,
  S000175,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,
  -57.6,
  12,
  62.4,
  -57.6,
  12,
  62.4,
  -57.6,
  18,
  0,
  -57.6,
  18;

BuildingSurface:Detailed,
  S000177,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  62.4,
  -57.6,
  12,
  62.4,
  0,
  12,
  62.4,
  0,
  18,
  62.4,
  -57.6,
  18;

BuildingSurface:Detailed,
  S000179,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  62.4,
  0,
  12,
  23.4,
  0,
  12,
  23.4,
  0,
  18,
  62.4,
  0,
  18;

BuildingSurface:Detailed,
  S000181,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  23.4,
  0,
  12,
  23.4,
  -32,
  12,
  23.4,
  -32,
  18,
  23.4,
  0,
  18;

BuildingSurface:Detailed,
  S000183,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  23.4,
  -32,
  12,
  5.6,
  -32,
  12,
  5.6,
  -32,
  18,
  23.4,
  -32,
  18;

BuildingSurface:Detailed,
  S000185,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  5.6,
  -32,
  12,
  5.6,
  -8.8,
  12,
  5.6,
  -8.8,
  18,
  5.6,
  -32,
  18;

BuildingSurface:Detailed,
  S000187,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  5.6,
  -8.8,
  12,
  13.5,
  -8.8,
  12,
  13.5,
  -8.8,
  18,
  5.6,
  -8.8,
  18;

BuildingSurface:Detailed,
  S000189,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  27.9,
  -32,
  12,
  56.9,
  -32,
  12,
  56.9,
  -32,
  18,
  27.9,
  -32,
  18;

BuildingSurface:Detailed,
  S000191,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  56.9,
  -32,
  12,
  56.9,
  -40.65,
  12,
  56.9,
  -40.65,
  18,
  56.9,
  -32,
  18;

BuildingSurface:Detailed,
  S000193,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  56.9,
  -40.65,
  12,
  27.9,
  -40.65,
  12,
  27.9,
  -40.65,
  18,
  56.9,
  -40.65,
  18;

BuildingSurface:Detailed,
  S000195,
  Wall,
  C_EXT_WALL,
  Z_HORIZONTAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  27.9,
  -40.65,
  12,
  27.9,
  -32,
  12,
  27.9,
  -32,
  18,
  27.9,
  -40.65,
  18;

FenestrationSurface:Detailed,
  W000120,
  Window,
  C_WINDOW,
  S000119,
  ,
  ,
  ,
  1,
  4,
  56.9,
  -44.28,
  1.2,
  56.9,
  -4.92,
  1.2,
  56.9,
  -4.92,
  4.2,
  56.9,
  -44.28,
  4.2;

FenestrationSurface:Detailed,
  W000122,
  Window,
  C_WINDOW,
  S000121,
  ,
  ,
  ,
  1,
  4,
  51.21,
  0,
  1.2,
  5.69,
  0,
  1.2,
  5.69,
  0,
  4.2,
  51.21,
  0,
  4.2;

FenestrationSurface:Detailed,
  W000124,
  Window,
  C_WINDOW,
  S000123,
  ,
  ,
  ,
  1,
  4,
  0,
  -5.76,
  1.2,
  0,
  -51.84,
  1.2,
  0,
  -51.84,
  4.2,
  0,
  -5.76,
  4.2;

FenestrationSurface:Detailed,
  W000126,
  Window,
  C_WINDOW,
  S000125,
  ,
  ,
  ,
  1,
  4,
  2.79,
  -57.6,
  1.2,
  25.11,
  -57.6,
  1.2,
  25.11,
  -57.6,
  4.2,
  2.79,
  -57.6,
  4.2;

FenestrationSurface:Detailed,
  W000128,
  Window,
  C_WINDOW,
  S000127,
  ,
  ,
  ,
  1,
  4,
  27.9,
  -56.76,
  1.2,
  27.9,
  -50.04,
  1.2,
  27.9,
  -50.04,
  4.2,
  27.9,
  -56.76,
  4.2;

FenestrationSurface:Detailed,
  W000130,
  Window,
  C_WINDOW,
  S000129,
  ,
  ,
  ,
  1,
  4,
  30.8,
  -49.2,
  1.2,
  54,
  -49.2,
  1.2,
  54,
  -49.2,
  4.2,
  30.8,
  -49.2,
  4.2;

FenestrationSurface:Detailed,
  W000132,
  Window,
  C_WINDOW,
  S000131,
  ,
  ,
  ,
  1,
  4,
  13.5,
  -7.92,
  7.2,
  13.5,
  -0.88,
  7.2,
  13.5,
  -0.88,
  10.2,
  13.5,
  -7.92,
  10.2;

FenestrationSurface:Detailed,
  W000134,
  Window,
  C_WINDOW,
  S000133,
  ,
  ,
  ,
  1,
  4,
  12.15,
  0,
  7.2,
  1.35,
  0,
  7.2,
  1.35,
  0,
  10.2,
  12.15,
  0,
  10.2;

FenestrationSurface:Detailed,
  W000136,
  Window,
  C_WINDOW,
  S000135,
  ,
  ,
  ,
  1,
  4,
  0,
  -5.76,
  7.2,
  0,
  -51.84,
  7.2,
  0,
  -51.84,
  10.2,
  0,
  -5.76,
  10.2;

FenestrationSurface:Detailed,
  W000138,
  Window,
  C_WINDOW,
  S000137,
  ,
  ,
  ,
  1,
  4,
  6.24,
  -57.6,
  7.2,
  56.16,
  -57.6,
  7.2,
  56.16,
  -57.6,
  10.2,
  6.24,
  -57.6,
  10.2;

FenestrationSurface:Detailed,
  W000140,
  Window,
  C_WINDOW,
  S000139,
  ,
  ,
  ,
  1,
  4,
  62.4,
  -51.84,
  7.2,
  62.4,
  -5.76,
  7.2,
  62.4,
  -5.76,
  10.2,
  62.4,
  -51.84,
  10.2;

FenestrationSurface:Detailed,
  W000142,
  Window,
  C_WINDOW,
  S000141,
  ,
  ,
  ,
  1,
  4,
  61.1,
  0,
  7.2,
  50.7,
  0,
  7.2,
  50.7,
  0,
  10.2,
  61.1,
  0,
  10.2;

FenestrationSurface:Detailed,
  W000144,
  Window,
  C_WINDOW,
  S000143,
  ,
  ,
  ,
  1,
  4,
  49.4,
  -0.77,
  7.2,
  49.4,
  -6.93,
  7.2,
  49.4,
  -6.93,
  10.2,
  49.4,
  -0.77,
  10.2;

FenestrationSurface:Detailed,
  W000146,
  Window,
  C_WINDOW,
  S000145,
  ,
  ,
  ,
  1,
  4,
  50.15,
  -7.7,
  7.2,
  56.15,
  -7.7,
  7.2,
  56.15,
  -7.7,
  10.2,
  50.15,
  -7.7,
  10.2;

FenestrationSurface:Detailed,
  W000148,
  Window,
  C_WINDOW,
  S000147,
  ,
  ,
  ,
  1,
  4,
  56.9,
  -10.13,
  7.2,
  56.9,
  -29.57,
  7.2,
  56.9,
  -29.57,
  10.2,
  56.9,
  -10.13,
  10.2;

FenestrationSurface:Detailed,
  W000150,
  Window,
  C_WINDOW,
  S000149,
  ,
  ,
  ,
  1,
  4,
  56.9,
  -32.865,
  7.2,
  56.9,
  -39.785,
  7.2,
  56.9,
  -39.785,
  10.2,
  56.9,
  -32.865,
  10.2;

FenestrationSurface:Detailed,
  W000152,
  Window,
  C_WINDOW,
  S000151,
  ,
  ,
  ,
  1,
  4,
  54,
  -40.65,
  7.2,
  30.8,
  -40.65,
  7.2,
  30.8,
  -40.65,
  10.2,
  54,
  -40.65,
  10.2;

FenestrationSurface:Detailed,
  W000154,
  Window,
  C_WINDOW,
  S000153,
  ,
  ,
  ,
  1,
  4,
  27.9,
  -39.785,
  7.2,
  27.9,
  -32.865,
  7.2,
  27.9,
  -32.865,
  10.2,
  27.9,
  -39.785,
  10.2;

FenestrationSurface:Detailed,
  W000156,
  Window,
  C_WINDOW,
  S000155,
  ,
  ,
  ,
  1,
  4,
  28.35,
  -32,
  7.2,
  31.95,
  -32,
  7.2,
  31.95,
  -32,
  10.2,
  28.35,
  -32,
  10.2;

FenestrationSurface:Detailed,
  W000158,
  Window,
  C_WINDOW,
  S000157,
  ,
  ,
  ,
  1,
  4,
  32.4,
  -28.8,
  7.2,
  32.4,
  -3.2,
  7.2,
  32.4,
  -3.2,
  10.2,
  32.4,
  -28.8,
  10.2;

FenestrationSurface:Detailed,
  W000160,
  Window,
  C_WINDOW,
  S000159,
  ,
  ,
  ,
  1,
  4,
  31.5,
  0,
  7.2,
  24.3,
  0,
  7.2,
  24.3,
  0,
  10.2,
  31.5,
  0,
  10.2;

FenestrationSurface:Detailed,
  W000162,
  Window,
  C_WINDOW,
  S000161,
  ,
  ,
  ,
  1,
  4,
  23.4,
  -3.2,
  7.2,
  23.4,
  -28.8,
  7.2,
  23.4,
  -28.8,
  10.2,
  23.4,
  -3.2,
  10.2;

FenestrationSurface:Detailed,
  W000164,
  Window,
  C_WINDOW,
  S000163,
  ,
  ,
  ,
  1,
  4,
  21.62,
  -32,
  7.2,
  7.38,
  -32,
  7.2,
  7.38,
  -32,
  10.2,
  21.62,
  -32,
  10.2;

FenestrationSurface:Detailed,
  W000166,
  Window,
  C_WINDOW,
  S000165,
  ,
  ,
  ,
  1,
  4,
  5.6,
  -29.68,
  7.2,
  5.6,
  -11.12,
  7.2,
  5.6,
  -11.12,
  10.2,
  5.6,
  -29.68,
  10.2;

FenestrationSurface:Detailed,
  W000168,
  Window,
  C_WINDOW,
  S000167,
  ,
  ,
  ,
  1,
  4,
  6.39,
  -8.8,
  7.2,
  12.71,
  -8.8,
  7.2,
  12.71,
  -8.8,
  10.2,
  6.39,
  -8.8,
  10.2;

FenestrationSurface:Detailed,
  W000170,
  Window,
  C_WINDOW,
  S000169,
  ,
  ,
  ,
  1,
  4,
  13.5,
  -7.92,
  13.2,
  13.5,
  -0.88,
  13.2,
  13.5,
  -0.88,
  16.2,
  13.5,
  -7.92,
  16.2;

FenestrationSurface:Detailed,
  W000172,
  Window,
  C_WINDOW,
  S000171,
  ,
  ,
  ,
  1,
  4,
  12.15,
  0,
  13.2,
  1.35,
  0,
  13.2,
  1.35,
  0,
  16.2,
  12.15,
  0,
  16.2;

FenestrationSurface:Detailed,
  W000174,
  Window,
  C_WINDOW,
  S000173,
  ,
  ,
  ,
  1,
  4,
  0,
  -5.76,
  13.2,
  0,
  -51.84,
  13.2,
  0,
  -51.84,
  16.2,
  0,
  -5.76,
  16.2;

FenestrationSurface:Detailed,
  W000176,
  Window,
  C_WINDOW,
  S000175,
  ,
  ,
  ,
  1,
  4,
  6.24,
  -57.6,
  13.2,
  56.16,
  -57.6,
  13.2,
  56.16,
  -57.6,
  16.2,
  6.24,
  -57.6,
  16.2;

FenestrationSurface:Detailed,
  W000178,
  Window,
  C_WINDOW,
  S000177,
  ,
  ,
  ,
  1,
  4,
  62.4,
  -51.84,
  13.2,
  62.4,
  -5.76,
  13.2,
  62.4,
  -5.76,
  16.2,
  62.4,
  -51.84,
  16.2;

FenestrationSurface:Detailed,
  W000180,
  Window,
  C_WINDOW,
  S000179,
  ,
  ,
  ,
  1,
  4,
  58.5,
  0,
  13.2,
  27.3,
  0,
  13.2,
  27.3,
  0,
  16.2,
  58.5,
  0,
  16.2;

FenestrationSurface:Detailed,
  W000182,
  Window,
  C_WINDOW,
  S000181,
  ,
  ,
  ,
  1,
  4,
  23.4,
  -3.2,
  13.2,
  23.4,
  -28.8,
  13.2,
  23.4,
  -28.8,
  16.2,
  23.4,
  -3.2,
  16.2;

FenestrationSurface:Detailed,
  W000184,
  Window,
  C_WINDOW,
  S000183,
  ,
  ,
  ,
  1,
  4,
  21.62,
  -32,
  13.2,
  7.38,
  -32,
  13.2,
  7.38,
  -32,
  16.2,
  21.62,
  -32,
  16.2;

FenestrationSurface:Detailed,
  W000186,
  Window,
  C_WINDOW,
  S000185,
  ,
  ,
  ,
  1,
  4,
  5.6,
  -29.68,
  13.2,
  5.6,
  -11.12,
  13.2,
  5.6,
  -11.12,
  16.2,
  5.6,
  -29.68,
  16.2;

FenestrationSurface:Detailed,
  W000188,
  Window,
  C_WINDOW,
  S000187,
  ,
  ,
  ,
  1,
  4,
  6.39,
  -8.8,
  13.2,
  12.71,
  -8.8,
  13.2,
  12.71,
  -8.8,
  16.2,
  6.39,
  -8.8,
  16.2;

FenestrationSurface:Detailed,
  W000190,
  Window,
  C_WINDOW,
  S000189,
  ,
  ,
  ,
  1,
  4,
  30.8,
  -32,
  13.2,
  54,
  -32,
  13.2,
  54,
  -32,
  16.2,
  30.8,
  -32,
  16.2;

FenestrationSurface:Detailed,
  W000192,
  Window,
  C_WINDOW,
  S000191,
  ,
  ,
  ,
  1,
  4,
  56.9,
  -32.865,
  13.2,
  56.9,
  -39.785,
  13.2,
  56.9,
  -39.785,
  16.2,
  56.9,
  -32.865,
  16.2;

FenestrationSurface:Detailed,
  W000194,
  Window,
  C_WINDOW,
  S000193,
  ,
  ,
  ,
  1,
  4,
  54,
  -40.65,
  13.2,
  30.8,
  -40.65,
  13.2,
  30.8,
  -40.65,
  16.2,
  54,
  -40.65,
  16.2;

FenestrationSurface:Detailed,
  W000196,
  Window,
  C_WINDOW,
  S000195,
  ,
  ,
  ,
  1,
  4,
  27.9,
  -39.785,
  13.2,
  27.9,
  -32.865,
  13.2,
  27.9,
  -32.865,
  16.2,
  27.9,
  -39.785,
  16.2;

Output:VariableDictionary,
  Regular;

Output:Variable,
  *,
  Zone Ideal Loads Supply Air Total Heating Energy,
  Monthly;

Output:Variable,
  *,
  Zone Ideal Loads Supply Air Total Cooling Energy,
  Monthly;

Output:Variable,
  *,
  Zone Mean Air Temperature,
  Monthly;

Output:Variable,
  *,
  Zone Mean Air Temperature,
  Timestep;

Output:Variable,
  *,
  Zone Air Humidity Ratio,
  Timestep;

Output:Variable,
  *,
  Site Outdoor Air Drybulb Temperature,
  Timestep;

Output:Variable,
  *,
  Site Outdoor Air Wetbulb Temperature,
  Timestep;

Output:Variable,
  *,
  Zone Air System Sensible Heating Rate,
  Hourly;

Output:Variable,
  *,
  Zone Air System Sensible Cooling Rate,
  Hourly;

Output:SQLite,
  SimpleAndTabular;

Output:Table:SummaryReports,
  AllSummary;

Output:Diagnostics,
  DisplayExtraWarnings;
