! EXPLORATORY ANALYST SCENARIO ONLY. Not an as-built energy-station model.

! geometry_sha256=db61f5eac536f1c8804447220afefe08470c6808155352537b3190e2de22130b

! parameter_sha256=8c65796c35f6e20b3892cb4eea2d2a32672c7b69d850a7d1c027f39d1ef8e2ba

! weather_sha256=f6b125ed8424f062ededec7f5c685b03c903b85f0a64521830b5519520488175

! solar_distribution_override=FullExterior; frozen M02 base=FullInteriorAndExterior

Version,
  26.1;

SimulationControl,
  No,
  No,
  No,
  No,
  Yes;

Building,
  ICCESB_hybrid,
  0,
  Suburbs,
  0.04,
  0.4,
  FullExterior,
  25,
  6;

Timestep,
  6;

Site:Location,
  Taiyuan_CSWD,
  37.78,
  112.55,
  8,
  778.3;

RunPeriod,
  Annual,
  1,
  1,
  ,
  12,
  31,
  ;

GlobalGeometryRules,
  UpperLeftCorner,
  CounterClockWise,
  World;

ScheduleTypeLimits,
  Fraction,
  0,
  1,
  Continuous;

ScheduleTypeLimits,
  Temperature,
  -60,
  80,
  Continuous,
  Temperature;

ScheduleTypeLimits,
  ThermostatControl,
  0,
  4,
  Discrete;

Schedule:Constant,
  AlwaysOne,
  Fraction,
  1;

Schedule:Constant,
  Heat20,
  Temperature,
  20;

Schedule:Constant,
  Cool26,
  Temperature,
  26;

Schedule:Constant,
  DualControl,
  ThermostatControl,
  4;

ThermostatSetpoint:DualSetpoint,
  DualSetpoint,
  Heat20,
  Cool26;

DesignSpecification:OutdoorAir,
  OA_PerArea,
  Flow/Area,
  0,
  0.0003,
  0,
  0,
  AlwaysOne;

Material,
  CONCRETE_20,
  Rough,
  0.2,
  1.95,
  2400,
  900,
  0.9,
  0.7,
  0.7;

Material,
  CONCRETE_30,
  Rough,
  0.3,
  1.95,
  2400,
  900,
  0.9,
  0.7,
  0.7;

Material,
  XPS_05,
  Rough,
  0.05,
  0.029,
  28,
  1450,
  0.9,
  0.7,
  0.7;

Material,
  XPS_08,
  Rough,
  0.08,
  0.029,
  28,
  1450,
  0.9,
  0.7,
  0.7;

Material,
  XPS_10,
  Rough,
  0.1,
  0.029,
  28,
  1450,
  0.9,
  0.7,
  0.7;

Construction,
  C_EXT_WALL,
  XPS_08,
  CONCRETE_20;

Construction,
  C_ROOF,
  XPS_10,
  CONCRETE_20;

Construction,
  C_EXPOSED_FLOOR,
  XPS_08,
  CONCRETE_20;

Construction,
  C_BASEMENT_WALL,
  XPS_08,
  CONCRETE_20;

Construction,
  C_BASEMENT_SLAB,
  XPS_05,
  CONCRETE_30;

Construction,
  C_INTER_WALL,
  CONCRETE_20;

Construction,
  C_INTER_SLAB,
  CONCRETE_20;

WindowMaterial:SimpleGlazingSystem,
  GLAZING_VIRTUAL,
  2.2,
  0.45,
  0.6;

Construction,
  C_WINDOW,
  GLAZING_VIRTUAL;

Foundation:Kiva:Settings,
  1.73,
  1842,
  419;

Foundation:Kiva,
  FND_Z_HYBRID_B1_CONDITIONED_1,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  0;

SurfaceProperty:ExposedFoundationPerimeter,
  S000075,
  ExposedPerimeterFraction,
  ,
  1;

Zone,
  Z_HYBRID_B1_CONDITIONED_1,
  0,
  0,
  0,
  0,
  1,
  1,
  6,
  18938.88,
  3156.48,
  ,
  ,
  Yes;

ZoneInfiltration:DesignFlowRate,
  INF_Z_HYBRID_B1_CONDITIONED_1,
  Z_HYBRID_B1_CONDITIONED_1,
  AlwaysOne,
  AirChanges/Hour,
  ,
  ,
  ,
  0.1,
  1,
  0,
  0,
  0,
  Outdoor;

ZoneControl:Thermostat,
  TC_Z_HYBRID_B1_CONDITIONED_1,
  Z_HYBRID_B1_CONDITIONED_1,
  DualControl,
  ThermostatSetpoint:DualSetpoint,
  DualSetpoint;

Lights,
  LGT_Z_HYBRID_B1_CONDITIONED_1,
  Z_HYBRID_B1_CONDITIONED_1,
  AlwaysOne,
  Watts/Area,
  ,
  3,
  ,
  0,
  0,
  0,
  1;

ElectricEquipment,
  EQP_Z_HYBRID_B1_CONDITIONED_1,
  Z_HYBRID_B1_CONDITIONED_1,
  AlwaysOne,
  Watts/Area,
  ,
  5,
  ,
  0,
  0,
  0;

OutdoorAir:Node,
  Z_HYBRID_B1_CONDITIONED_1_OUTDOOR_AIR;

ZoneHVAC:IdealLoadsAirSystem,
  IDEAL_Z_HYBRID_B1_CONDITIONED_1,
  AlwaysOne,
  Z_HYBRID_B1_CONDITIONED_1_SUPPLY,
  Z_HYBRID_B1_CONDITIONED_1_EXHAUST,
  ,
  50,
  13,
  0.0156,
  0.0077,
  NoLimit,
  ,
  ,
  NoLimit,
  ,
  ,
  ,
  ,
  None,
  ,
  None,
  OA_PerArea,
  Z_HYBRID_B1_CONDITIONED_1_OUTDOOR_AIR,
  None,
  NoEconomizer,
  None,
  ,
  ;

ZoneHVAC:EquipmentList,
  EQLIST_Z_HYBRID_B1_CONDITIONED_1,
  SequentialLoad,
  ZoneHVAC:IdealLoadsAirSystem,
  IDEAL_Z_HYBRID_B1_CONDITIONED_1,
  1,
  1,
  ,
  ;

ZoneHVAC:EquipmentConnections,
  Z_HYBRID_B1_CONDITIONED_1,
  EQLIST_Z_HYBRID_B1_CONDITIONED_1,
  Z_HYBRID_B1_CONDITIONED_1_SUPPLY,
  Z_HYBRID_B1_CONDITIONED_1_EXHAUST,
  Z_HYBRID_B1_CONDITIONED_1_AIR,
  Z_HYBRID_B1_CONDITIONED_1_RETURN;

Zone,
  Z_HYBRID_F1_CONDITIONED_1,
  0,
  0,
  0,
  0,
  1,
  1,
  6,
  17005.44,
  2834.24,
  ,
  ,
  Yes;

ZoneInfiltration:DesignFlowRate,
  INF_Z_HYBRID_F1_CONDITIONED_1,
  Z_HYBRID_F1_CONDITIONED_1,
  AlwaysOne,
  AirChanges/Hour,
  ,
  ,
  ,
  0.1,
  1,
  0,
  0,
  0,
  Outdoor;

ZoneControl:Thermostat,
  TC_Z_HYBRID_F1_CONDITIONED_1,
  Z_HYBRID_F1_CONDITIONED_1,
  DualControl,
  ThermostatSetpoint:DualSetpoint,
  DualSetpoint;

Lights,
  LGT_Z_HYBRID_F1_CONDITIONED_1,
  Z_HYBRID_F1_CONDITIONED_1,
  AlwaysOne,
  Watts/Area,
  ,
  3,
  ,
  0,
  0,
  0,
  1;

ElectricEquipment,
  EQP_Z_HYBRID_F1_CONDITIONED_1,
  Z_HYBRID_F1_CONDITIONED_1,
  AlwaysOne,
  Watts/Area,
  ,
  5,
  ,
  0,
  0,
  0;

OutdoorAir:Node,
  Z_HYBRID_F1_CONDITIONED_1_OUTDOOR_AIR;

ZoneHVAC:IdealLoadsAirSystem,
  IDEAL_Z_HYBRID_F1_CONDITIONED_1,
  AlwaysOne,
  Z_HYBRID_F1_CONDITIONED_1_SUPPLY,
  Z_HYBRID_F1_CONDITIONED_1_EXHAUST,
  ,
  50,
  13,
  0.0156,
  0.0077,
  NoLimit,
  ,
  ,
  NoLimit,
  ,
  ,
  ,
  ,
  None,
  ,
  None,
  OA_PerArea,
  Z_HYBRID_F1_CONDITIONED_1_OUTDOOR_AIR,
  None,
  NoEconomizer,
  None,
  ,
  ;

ZoneHVAC:EquipmentList,
  EQLIST_Z_HYBRID_F1_CONDITIONED_1,
  SequentialLoad,
  ZoneHVAC:IdealLoadsAirSystem,
  IDEAL_Z_HYBRID_F1_CONDITIONED_1,
  1,
  1,
  ,
  ;

ZoneHVAC:EquipmentConnections,
  Z_HYBRID_F1_CONDITIONED_1,
  EQLIST_Z_HYBRID_F1_CONDITIONED_1,
  Z_HYBRID_F1_CONDITIONED_1_SUPPLY,
  Z_HYBRID_F1_CONDITIONED_1_EXHAUST,
  Z_HYBRID_F1_CONDITIONED_1_AIR,
  Z_HYBRID_F1_CONDITIONED_1_RETURN;

Zone,
  Z_HYBRID_F2_CONDITIONED_1,
  0,
  0,
  0,
  0,
  1,
  1,
  6,
  15529.14,
  2588.19,
  ,
  ,
  Yes;

ZoneInfiltration:DesignFlowRate,
  INF_Z_HYBRID_F2_CONDITIONED_1,
  Z_HYBRID_F2_CONDITIONED_1,
  AlwaysOne,
  AirChanges/Hour,
  ,
  ,
  ,
  0.1,
  1,
  0,
  0,
  0,
  Outdoor;

ZoneControl:Thermostat,
  TC_Z_HYBRID_F2_CONDITIONED_1,
  Z_HYBRID_F2_CONDITIONED_1,
  DualControl,
  ThermostatSetpoint:DualSetpoint,
  DualSetpoint;

Lights,
  LGT_Z_HYBRID_F2_CONDITIONED_1,
  Z_HYBRID_F2_CONDITIONED_1,
  AlwaysOne,
  Watts/Area,
  ,
  3,
  ,
  0,
  0,
  0,
  1;

ElectricEquipment,
  EQP_Z_HYBRID_F2_CONDITIONED_1,
  Z_HYBRID_F2_CONDITIONED_1,
  AlwaysOne,
  Watts/Area,
  ,
  5,
  ,
  0,
  0,
  0;

OutdoorAir:Node,
  Z_HYBRID_F2_CONDITIONED_1_OUTDOOR_AIR;

ZoneHVAC:IdealLoadsAirSystem,
  IDEAL_Z_HYBRID_F2_CONDITIONED_1,
  AlwaysOne,
  Z_HYBRID_F2_CONDITIONED_1_SUPPLY,
  Z_HYBRID_F2_CONDITIONED_1_EXHAUST,
  ,
  50,
  13,
  0.0156,
  0.0077,
  NoLimit,
  ,
  ,
  NoLimit,
  ,
  ,
  ,
  ,
  None,
  ,
  None,
  OA_PerArea,
  Z_HYBRID_F2_CONDITIONED_1_OUTDOOR_AIR,
  None,
  NoEconomizer,
  None,
  ,
  ;

ZoneHVAC:EquipmentList,
  EQLIST_Z_HYBRID_F2_CONDITIONED_1,
  SequentialLoad,
  ZoneHVAC:IdealLoadsAirSystem,
  IDEAL_Z_HYBRID_F2_CONDITIONED_1,
  1,
  1,
  ,
  ;

ZoneHVAC:EquipmentConnections,
  Z_HYBRID_F2_CONDITIONED_1,
  EQLIST_Z_HYBRID_F2_CONDITIONED_1,
  Z_HYBRID_F2_CONDITIONED_1_SUPPLY,
  Z_HYBRID_F2_CONDITIONED_1_EXHAUST,
  Z_HYBRID_F2_CONDITIONED_1_AIR,
  Z_HYBRID_F2_CONDITIONED_1_RETURN;

Zone,
  Z_HYBRID_F3_CONDITIONED_1,
  0,
  0,
  0,
  0,
  1,
  1,
  6,
  6345.78,
  1057.63,
  ,
  ,
  Yes;

ZoneInfiltration:DesignFlowRate,
  INF_Z_HYBRID_F3_CONDITIONED_1,
  Z_HYBRID_F3_CONDITIONED_1,
  AlwaysOne,
  AirChanges/Hour,
  ,
  ,
  ,
  0.1,
  1,
  0,
  0,
  0,
  Outdoor;

ZoneControl:Thermostat,
  TC_Z_HYBRID_F3_CONDITIONED_1,
  Z_HYBRID_F3_CONDITIONED_1,
  DualControl,
  ThermostatSetpoint:DualSetpoint,
  DualSetpoint;

Lights,
  LGT_Z_HYBRID_F3_CONDITIONED_1,
  Z_HYBRID_F3_CONDITIONED_1,
  AlwaysOne,
  Watts/Area,
  ,
  3,
  ,
  0,
  0,
  0,
  1;

ElectricEquipment,
  EQP_Z_HYBRID_F3_CONDITIONED_1,
  Z_HYBRID_F3_CONDITIONED_1,
  AlwaysOne,
  Watts/Area,
  ,
  5,
  ,
  0,
  0,
  0;

OutdoorAir:Node,
  Z_HYBRID_F3_CONDITIONED_1_OUTDOOR_AIR;

ZoneHVAC:IdealLoadsAirSystem,
  IDEAL_Z_HYBRID_F3_CONDITIONED_1,
  AlwaysOne,
  Z_HYBRID_F3_CONDITIONED_1_SUPPLY,
  Z_HYBRID_F3_CONDITIONED_1_EXHAUST,
  ,
  50,
  13,
  0.0156,
  0.0077,
  NoLimit,
  ,
  ,
  NoLimit,
  ,
  ,
  ,
  ,
  None,
  ,
  None,
  OA_PerArea,
  Z_HYBRID_F3_CONDITIONED_1_OUTDOOR_AIR,
  None,
  NoEconomizer,
  None,
  ,
  ;

ZoneHVAC:EquipmentList,
  EQLIST_Z_HYBRID_F3_CONDITIONED_1,
  SequentialLoad,
  ZoneHVAC:IdealLoadsAirSystem,
  IDEAL_Z_HYBRID_F3_CONDITIONED_1,
  1,
  1,
  ,
  ;

ZoneHVAC:EquipmentConnections,
  Z_HYBRID_F3_CONDITIONED_1,
  EQLIST_Z_HYBRID_F3_CONDITIONED_1,
  Z_HYBRID_F3_CONDITIONED_1_SUPPLY,
  Z_HYBRID_F3_CONDITIONED_1_EXHAUST,
  Z_HYBRID_F3_CONDITIONED_1_AIR,
  Z_HYBRID_F3_CONDITIONED_1_RETURN;

Zone,
  Z_HYBRID_F3_ENCLOSED_1,
  0,
  0,
  0,
  0,
  1,
  1,
  6,
  288.36,
  48.06,
  ,
  ,
  No;

ZoneInfiltration:DesignFlowRate,
  INF_Z_HYBRID_F3_ENCLOSED_1,
  Z_HYBRID_F3_ENCLOSED_1,
  AlwaysOne,
  AirChanges/Hour,
  ,
  ,
  ,
  0.1,
  1,
  0,
  0,
  0,
  Outdoor;

Zone,
  Z_HYBRID_F3_ENCLOSED_2,
  0,
  0,
  0,
  0,
  1,
  1,
  6,
  160.2,
  26.7,
  ,
  ,
  No;

ZoneInfiltration:DesignFlowRate,
  INF_Z_HYBRID_F3_ENCLOSED_2,
  Z_HYBRID_F3_ENCLOSED_2,
  AlwaysOne,
  AirChanges/Hour,
  ,
  ,
  ,
  0.1,
  1,
  0,
  0,
  0,
  Outdoor;

BuildingSurface:Detailed,
  S000001,
  Ceiling,
  C_INTER_SLAB,
  Z_HYBRID_B1_CONDITIONED_1,
  ,
  Surface,
  S000002,
  NoSun,
  NoWind,
  ,
  3,
  54.4,
  0,
  0,
  0,
  -52.1,
  0,
  54.4,
  -52.1,
  0;

BuildingSurface:Detailed,
  S000002,
  Floor,
  C_INTER_SLAB,
  Z_HYBRID_F1_CONDITIONED_1,
  ,
  Surface,
  S000001,
  NoSun,
  NoWind,
  ,
  3,
  54.4,
  -52.1,
  0,
  0,
  -52.1,
  0,
  54.4,
  0,
  0;

BuildingSurface:Detailed,
  S000003,
  Ceiling,
  C_INTER_SLAB,
  Z_HYBRID_B1_CONDITIONED_1,
  ,
  Surface,
  S000004,
  NoSun,
  NoWind,
  ,
  3,
  0,
  -52.1,
  0,
  54.4,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  S000004,
  Floor,
  C_INTER_SLAB,
  Z_HYBRID_F1_CONDITIONED_1,
  ,
  Surface,
  S000003,
  NoSun,
  NoWind,
  ,
  3,
  0,
  0,
  0,
  54.4,
  0,
  0,
  0,
  -52.1,
  0;

BuildingSurface:Detailed,
  S000005,
  Roof,
  C_ROOF,
  Z_HYBRID_B1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  54.4,
  -52.1,
  0,
  0,
  -52.1,
  0,
  0,
  -57.6,
  0;

BuildingSurface:Detailed,
  S000006,
  Roof,
  C_ROOF,
  Z_HYBRID_B1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  54.4,
  -52.1,
  0,
  54.8,
  0,
  0,
  54.4,
  0,
  0;

BuildingSurface:Detailed,
  S000007,
  Roof,
  C_ROOF,
  Z_HYBRID_B1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  0,
  -57.6,
  0,
  54.8,
  -57.6,
  0,
  54.4,
  -52.1,
  0;

BuildingSurface:Detailed,
  S000008,
  Roof,
  C_ROOF,
  Z_HYBRID_B1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  54.4,
  -52.1,
  0,
  54.8,
  -57.6,
  0,
  54.8,
  0,
  0;

BuildingSurface:Detailed,
  S000009,
  Ceiling,
  C_INTER_SLAB,
  Z_HYBRID_F1_CONDITIONED_1,
  ,
  Surface,
  S000010,
  NoSun,
  NoWind,
  ,
  3,
  20.1,
  -42.4,
  6,
  20.1,
  0,
  6,
  0,
  0,
  6;

BuildingSurface:Detailed,
  S000010,
  Floor,
  C_INTER_SLAB,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Surface,
  S000009,
  NoSun,
  NoWind,
  ,
  3,
  0,
  0,
  6,
  20.1,
  0,
  6,
  20.1,
  -42.4,
  6;

BuildingSurface:Detailed,
  S000011,
  Ceiling,
  C_INTER_SLAB,
  Z_HYBRID_F1_CONDITIONED_1,
  ,
  Surface,
  S000012,
  NoSun,
  NoWind,
  ,
  3,
  37.8,
  -21.4,
  6,
  31.7,
  0,
  6,
  31.7,
  -21.4,
  6;

BuildingSurface:Detailed,
  S000012,
  Floor,
  C_INTER_SLAB,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Surface,
  S000011,
  NoSun,
  NoWind,
  ,
  3,
  31.7,
  -21.4,
  6,
  31.7,
  0,
  6,
  37.8,
  -21.4,
  6;

BuildingSurface:Detailed,
  S000013,
  Ceiling,
  C_INTER_SLAB,
  Z_HYBRID_F1_CONDITIONED_1,
  ,
  Surface,
  S000014,
  NoSun,
  NoWind,
  ,
  3,
  37.8,
  -21.4,
  6,
  54.4,
  -52.1,
  6,
  54.4,
  0,
  6;

BuildingSurface:Detailed,
  S000014,
  Floor,
  C_INTER_SLAB,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Surface,
  S000013,
  NoSun,
  NoWind,
  ,
  3,
  54.4,
  0,
  6,
  54.4,
  -52.1,
  6,
  37.8,
  -21.4,
  6;

BuildingSurface:Detailed,
  S000015,
  Ceiling,
  C_INTER_SLAB,
  Z_HYBRID_F1_CONDITIONED_1,
  ,
  Surface,
  S000016,
  NoSun,
  NoWind,
  ,
  3,
  0,
  0,
  6,
  0,
  -52.1,
  6,
  20.1,
  -42.4,
  6;

BuildingSurface:Detailed,
  S000016,
  Floor,
  C_INTER_SLAB,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Surface,
  S000015,
  NoSun,
  NoWind,
  ,
  3,
  20.1,
  -42.4,
  6,
  0,
  -52.1,
  6,
  0,
  0,
  6;

BuildingSurface:Detailed,
  S000017,
  Ceiling,
  C_INTER_SLAB,
  Z_HYBRID_F1_CONDITIONED_1,
  ,
  Surface,
  S000018,
  NoSun,
  NoWind,
  ,
  3,
  54.4,
  0,
  6,
  31.7,
  0,
  6,
  37.8,
  -21.4,
  6;

BuildingSurface:Detailed,
  S000018,
  Floor,
  C_INTER_SLAB,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Surface,
  S000017,
  NoSun,
  NoWind,
  ,
  3,
  37.8,
  -21.4,
  6,
  31.7,
  0,
  6,
  54.4,
  0,
  6;

BuildingSurface:Detailed,
  S000019,
  Ceiling,
  C_INTER_SLAB,
  Z_HYBRID_F1_CONDITIONED_1,
  ,
  Surface,
  S000020,
  NoSun,
  NoWind,
  ,
  3,
  54.4,
  -52.1,
  6,
  20.1,
  -42.4,
  6,
  0,
  -52.1,
  6;

BuildingSurface:Detailed,
  S000020,
  Floor,
  C_INTER_SLAB,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Surface,
  S000019,
  NoSun,
  NoWind,
  ,
  3,
  0,
  -52.1,
  6,
  20.1,
  -42.4,
  6,
  54.4,
  -52.1,
  6;

BuildingSurface:Detailed,
  S000021,
  Ceiling,
  C_INTER_SLAB,
  Z_HYBRID_F1_CONDITIONED_1,
  ,
  Surface,
  S000022,
  NoSun,
  NoWind,
  ,
  3,
  37.8,
  -42.4,
  6,
  54.4,
  -52.1,
  6,
  37.8,
  -21.4,
  6;

BuildingSurface:Detailed,
  S000022,
  Floor,
  C_INTER_SLAB,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Surface,
  S000021,
  NoSun,
  NoWind,
  ,
  3,
  37.8,
  -21.4,
  6,
  54.4,
  -52.1,
  6,
  37.8,
  -42.4,
  6;

BuildingSurface:Detailed,
  S000023,
  Ceiling,
  C_INTER_SLAB,
  Z_HYBRID_F1_CONDITIONED_1,
  ,
  Surface,
  S000024,
  NoSun,
  NoWind,
  ,
  3,
  54.4,
  -52.1,
  6,
  37.8,
  -42.4,
  6,
  20.1,
  -42.4,
  6;

BuildingSurface:Detailed,
  S000024,
  Floor,
  C_INTER_SLAB,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Surface,
  S000023,
  NoSun,
  NoWind,
  ,
  3,
  20.1,
  -42.4,
  6,
  37.8,
  -42.4,
  6,
  54.4,
  -52.1,
  6;

BuildingSurface:Detailed,
  S000025,
  Roof,
  C_ROOF,
  Z_HYBRID_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  31.7,
  -21.4,
  6,
  37.8,
  -42.4,
  6,
  37.8,
  -21.4,
  6;

BuildingSurface:Detailed,
  S000026,
  Roof,
  C_ROOF,
  Z_HYBRID_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  31.7,
  -21.4,
  6,
  20.1,
  0,
  6,
  20.1,
  -42.4,
  6;

BuildingSurface:Detailed,
  S000027,
  Roof,
  C_ROOF,
  Z_HYBRID_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  20.1,
  0,
  6,
  31.7,
  -21.4,
  6,
  31.7,
  0,
  6;

BuildingSurface:Detailed,
  S000028,
  Roof,
  C_ROOF,
  Z_HYBRID_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  20.1,
  -42.4,
  6,
  37.8,
  -42.4,
  6,
  31.7,
  -21.4,
  6;

BuildingSurface:Detailed,
  S000029,
  Floor,
  C_EXPOSED_FLOOR,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  3,
  0,
  -54.1,
  6,
  0,
  -52.1,
  6,
  54.4,
  -52.1,
  6;

BuildingSurface:Detailed,
  S000030,
  Floor,
  C_EXPOSED_FLOOR,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  3,
  54.4,
  0,
  6,
  59.3,
  0,
  6,
  54.4,
  -52.1,
  6;

BuildingSurface:Detailed,
  S000031,
  Floor,
  C_EXPOSED_FLOOR,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  3,
  54.4,
  -52.1,
  6,
  59.3,
  -54.1,
  6,
  0,
  -54.1,
  6;

BuildingSurface:Detailed,
  S000032,
  Floor,
  C_EXPOSED_FLOOR,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  3,
  59.3,
  0,
  6,
  59.3,
  -54.1,
  6,
  54.4,
  -52.1,
  6;

BuildingSurface:Detailed,
  S000033,
  Ceiling,
  C_INTER_SLAB,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Surface,
  S000034,
  NoSun,
  NoWind,
  ,
  3,
  20.1,
  -42.4,
  12,
  20.3,
  -52.1,
  12,
  20.3,
  -42.4,
  12;

BuildingSurface:Detailed,
  S000034,
  Floor,
  C_INTER_SLAB,
  Z_HYBRID_F3_CONDITIONED_1,
  ,
  Surface,
  S000033,
  NoSun,
  NoWind,
  ,
  3,
  20.3,
  -42.4,
  12,
  20.3,
  -52.1,
  12,
  20.1,
  -42.4,
  12;

BuildingSurface:Detailed,
  S000035,
  Ceiling,
  C_INTER_SLAB,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Surface,
  S000036,
  NoSun,
  NoWind,
  ,
  3,
  20.1,
  -42.4,
  12,
  0,
  0,
  12,
  0,
  -52.1,
  12;

BuildingSurface:Detailed,
  S000036,
  Floor,
  C_INTER_SLAB,
  Z_HYBRID_F3_CONDITIONED_1,
  ,
  Surface,
  S000035,
  NoSun,
  NoWind,
  ,
  3,
  0,
  -52.1,
  12,
  0,
  0,
  12,
  20.1,
  -42.4,
  12;

BuildingSurface:Detailed,
  S000037,
  Ceiling,
  C_INTER_SLAB,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Surface,
  S000038,
  NoSun,
  NoWind,
  ,
  3,
  0,
  0,
  12,
  20.1,
  -42.4,
  12,
  20.1,
  0,
  12;

BuildingSurface:Detailed,
  S000038,
  Floor,
  C_INTER_SLAB,
  Z_HYBRID_F3_CONDITIONED_1,
  ,
  Surface,
  S000037,
  NoSun,
  NoWind,
  ,
  3,
  20.1,
  0,
  12,
  20.1,
  -42.4,
  12,
  0,
  0,
  12;

BuildingSurface:Detailed,
  S000039,
  Ceiling,
  C_INTER_SLAB,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Surface,
  S000040,
  NoSun,
  NoWind,
  ,
  3,
  0,
  -52.1,
  12,
  20.3,
  -52.1,
  12,
  20.1,
  -42.4,
  12;

BuildingSurface:Detailed,
  S000040,
  Floor,
  C_INTER_SLAB,
  Z_HYBRID_F3_CONDITIONED_1,
  ,
  Surface,
  S000039,
  NoSun,
  NoWind,
  ,
  3,
  20.1,
  -42.4,
  12,
  20.3,
  -52.1,
  12,
  0,
  -52.1,
  12;

BuildingSurface:Detailed,
  S000041,
  Ceiling,
  C_INTER_SLAB,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Surface,
  S000042,
  NoSun,
  NoWind,
  ,
  3,
  48.4,
  -46.7,
  12,
  57.3,
  -52.1,
  12,
  57.3,
  -46.7,
  12;

BuildingSurface:Detailed,
  S000042,
  Floor,
  C_INTER_SLAB,
  Z_HYBRID_F3_ENCLOSED_1,
  ,
  Surface,
  S000041,
  NoSun,
  NoWind,
  ,
  3,
  57.3,
  -46.7,
  12,
  57.3,
  -52.1,
  12,
  48.4,
  -46.7,
  12;

BuildingSurface:Detailed,
  S000043,
  Ceiling,
  C_INTER_SLAB,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Surface,
  S000044,
  NoSun,
  NoWind,
  ,
  3,
  57.3,
  -52.1,
  12,
  48.4,
  -46.7,
  12,
  48.4,
  -52.1,
  12;

BuildingSurface:Detailed,
  S000044,
  Floor,
  C_INTER_SLAB,
  Z_HYBRID_F3_ENCLOSED_1,
  ,
  Surface,
  S000043,
  NoSun,
  NoWind,
  ,
  3,
  48.4,
  -52.1,
  12,
  48.4,
  -46.7,
  12,
  57.3,
  -52.1,
  12;

BuildingSurface:Detailed,
  S000045,
  Ceiling,
  C_INTER_SLAB,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Surface,
  S000046,
  NoSun,
  NoWind,
  ,
  3,
  48.4,
  -3,
  12,
  57.3,
  -3,
  12,
  57.3,
  0,
  12;

BuildingSurface:Detailed,
  S000046,
  Floor,
  C_INTER_SLAB,
  Z_HYBRID_F3_ENCLOSED_2,
  ,
  Surface,
  S000045,
  NoSun,
  NoWind,
  ,
  3,
  57.3,
  0,
  12,
  57.3,
  -3,
  12,
  48.4,
  -3,
  12;

BuildingSurface:Detailed,
  S000047,
  Ceiling,
  C_INTER_SLAB,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Surface,
  S000048,
  NoSun,
  NoWind,
  ,
  3,
  57.3,
  0,
  12,
  48.4,
  0,
  12,
  48.4,
  -3,
  12;

BuildingSurface:Detailed,
  S000048,
  Floor,
  C_INTER_SLAB,
  Z_HYBRID_F3_ENCLOSED_2,
  ,
  Surface,
  S000047,
  NoSun,
  NoWind,
  ,
  3,
  48.4,
  -3,
  12,
  48.4,
  0,
  12,
  57.3,
  0,
  12;

BuildingSurface:Detailed,
  S000049,
  Roof,
  C_ROOF,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  20.3,
  -52.1,
  12,
  0,
  -52.1,
  12,
  0,
  -54.1,
  12;

BuildingSurface:Detailed,
  S000050,
  Roof,
  C_ROOF,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  20.3,
  -52.1,
  12,
  37.8,
  -42.4,
  12,
  20.3,
  -42.4,
  12;

BuildingSurface:Detailed,
  S000051,
  Roof,
  C_ROOF,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  48.4,
  -46.7,
  12,
  37.8,
  -21.4,
  12,
  37.8,
  -42.4,
  12;

BuildingSurface:Detailed,
  S000052,
  Roof,
  C_ROOF,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  37.8,
  -42.4,
  12,
  48.4,
  -52.1,
  12,
  48.4,
  -46.7,
  12;

BuildingSurface:Detailed,
  S000053,
  Roof,
  C_ROOF,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  37.8,
  -21.4,
  12,
  31.7,
  0,
  12,
  31.7,
  -21.4,
  12;

BuildingSurface:Detailed,
  S000054,
  Roof,
  C_ROOF,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  31.7,
  0,
  12,
  48.4,
  -3,
  12,
  48.4,
  0,
  12;

BuildingSurface:Detailed,
  S000055,
  Roof,
  C_ROOF,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  57.3,
  -3,
  12,
  59.3,
  0,
  12,
  57.3,
  0,
  12;

BuildingSurface:Detailed,
  S000056,
  Roof,
  C_ROOF,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  0,
  -54.1,
  12,
  59.3,
  -54.1,
  12,
  20.3,
  -52.1,
  12;

BuildingSurface:Detailed,
  S000057,
  Roof,
  C_ROOF,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  20.3,
  -52.1,
  12,
  48.4,
  -52.1,
  12,
  37.8,
  -42.4,
  12;

BuildingSurface:Detailed,
  S000058,
  Roof,
  C_ROOF,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  57.3,
  -46.7,
  12,
  37.8,
  -21.4,
  12,
  48.4,
  -46.7,
  12;

BuildingSurface:Detailed,
  S000059,
  Roof,
  C_ROOF,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  37.8,
  -21.4,
  12,
  48.4,
  -3,
  12,
  31.7,
  0,
  12;

BuildingSurface:Detailed,
  S000060,
  Roof,
  C_ROOF,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  57.3,
  -46.7,
  12,
  59.3,
  -54.1,
  12,
  59.3,
  0,
  12;

BuildingSurface:Detailed,
  S000061,
  Roof,
  C_ROOF,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  59.3,
  -54.1,
  12,
  48.4,
  -52.1,
  12,
  20.3,
  -52.1,
  12;

BuildingSurface:Detailed,
  S000062,
  Roof,
  C_ROOF,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  57.3,
  -3,
  12,
  48.4,
  -3,
  12,
  37.8,
  -21.4,
  12;

BuildingSurface:Detailed,
  S000063,
  Roof,
  C_ROOF,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  59.3,
  0,
  12,
  57.3,
  -3,
  12,
  57.3,
  -46.7,
  12;

BuildingSurface:Detailed,
  S000064,
  Roof,
  C_ROOF,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  59.3,
  -54.1,
  12,
  57.3,
  -52.1,
  12,
  48.4,
  -52.1,
  12;

BuildingSurface:Detailed,
  S000065,
  Roof,
  C_ROOF,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  37.8,
  -21.4,
  12,
  57.3,
  -46.7,
  12,
  57.3,
  -3,
  12;

BuildingSurface:Detailed,
  S000066,
  Roof,
  C_ROOF,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  59.3,
  -54.1,
  12,
  57.3,
  -46.7,
  12,
  57.3,
  -52.1,
  12;

BuildingSurface:Detailed,
  S000067,
  Floor,
  C_EXPOSED_FLOOR,
  Z_HYBRID_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  3,
  20.3,
  -42.4,
  12,
  20.1,
  -42.4,
  12,
  20.3,
  0,
  12;

BuildingSurface:Detailed,
  S000068,
  Floor,
  C_EXPOSED_FLOOR,
  Z_HYBRID_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  3,
  20.1,
  0,
  12,
  20.3,
  0,
  12,
  20.1,
  -42.4,
  12;

BuildingSurface:Detailed,
  S000069,
  Roof,
  C_ROOF,
  Z_HYBRID_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  0,
  -52.1,
  18,
  20.3,
  0,
  18,
  0,
  0,
  18;

BuildingSurface:Detailed,
  S000070,
  Roof,
  C_ROOF,
  Z_HYBRID_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  20.3,
  0,
  18,
  0,
  -52.1,
  18,
  20.3,
  -52.1,
  18;

BuildingSurface:Detailed,
  S000071,
  Roof,
  C_ROOF,
  Z_HYBRID_F3_ENCLOSED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  48.4,
  -46.7,
  18,
  57.3,
  -52.1,
  18,
  57.3,
  -46.7,
  18;

BuildingSurface:Detailed,
  S000072,
  Roof,
  C_ROOF,
  Z_HYBRID_F3_ENCLOSED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  57.3,
  -52.1,
  18,
  48.4,
  -46.7,
  18,
  48.4,
  -52.1,
  18;

BuildingSurface:Detailed,
  S000073,
  Roof,
  C_ROOF,
  Z_HYBRID_F3_ENCLOSED_2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  57.3,
  -3,
  18,
  57.3,
  0,
  18,
  48.4,
  0,
  18;

BuildingSurface:Detailed,
  S000074,
  Roof,
  C_ROOF,
  Z_HYBRID_F3_ENCLOSED_2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  48.4,
  0,
  18,
  48.4,
  -3,
  18,
  57.3,
  -3,
  18;

BuildingSurface:Detailed,
  S000075,
  Floor,
  C_BASEMENT_SLAB,
  Z_HYBRID_B1_CONDITIONED_1,
  ,
  Foundation,
  FND_Z_HYBRID_B1_CONDITIONED_1,
  NoSun,
  NoWind,
  ,
  4,
  0,
  -57.6,
  -6,
  0,
  0,
  -6,
  54.8,
  0,
  -6,
  54.8,
  -57.6,
  -6;

BuildingSurface:Detailed,
  S000076,
  Wall,
  C_BASEMENT_WALL,
  Z_HYBRID_B1_CONDITIONED_1,
  ,
  Foundation,
  FND_Z_HYBRID_B1_CONDITIONED_1,
  NoSun,
  NoWind,
  ,
  4,
  54.8,
  -57.6,
  -6,
  54.8,
  0,
  -6,
  54.8,
  0,
  0,
  54.8,
  -57.6,
  0;

BuildingSurface:Detailed,
  S000077,
  Wall,
  C_BASEMENT_WALL,
  Z_HYBRID_B1_CONDITIONED_1,
  ,
  Foundation,
  FND_Z_HYBRID_B1_CONDITIONED_1,
  NoSun,
  NoWind,
  ,
  4,
  54.8,
  0,
  -6,
  0,
  0,
  -6,
  0,
  0,
  0,
  54.8,
  0,
  0;

BuildingSurface:Detailed,
  S000078,
  Wall,
  C_BASEMENT_WALL,
  Z_HYBRID_B1_CONDITIONED_1,
  ,
  Foundation,
  FND_Z_HYBRID_B1_CONDITIONED_1,
  NoSun,
  NoWind,
  ,
  4,
  0,
  0,
  -6,
  0,
  -57.6,
  -6,
  0,
  -57.6,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  S000079,
  Wall,
  C_BASEMENT_WALL,
  Z_HYBRID_B1_CONDITIONED_1,
  ,
  Foundation,
  FND_Z_HYBRID_B1_CONDITIONED_1,
  NoSun,
  NoWind,
  ,
  4,
  0,
  -57.6,
  -6,
  54.8,
  -57.6,
  -6,
  54.8,
  -57.6,
  0,
  0,
  -57.6,
  0;

BuildingSurface:Detailed,
  S000080,
  Wall,
  C_EXT_WALL,
  Z_HYBRID_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  54.4,
  -52.1,
  0,
  54.4,
  0,
  0,
  54.4,
  0,
  6,
  54.4,
  -52.1,
  6;

BuildingSurface:Detailed,
  S000082,
  Wall,
  C_EXT_WALL,
  Z_HYBRID_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  54.4,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  6,
  54.4,
  0,
  6;

BuildingSurface:Detailed,
  S000084,
  Wall,
  C_EXT_WALL,
  Z_HYBRID_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,
  0,
  0,
  0,
  -52.1,
  0,
  0,
  -52.1,
  6,
  0,
  0,
  6;

BuildingSurface:Detailed,
  S000086,
  Wall,
  C_EXT_WALL,
  Z_HYBRID_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,
  -52.1,
  0,
  54.4,
  -52.1,
  0,
  54.4,
  -52.1,
  6,
  0,
  -52.1,
  6;

BuildingSurface:Detailed,
  S000088,
  Wall,
  C_EXT_WALL,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  20.1,
  -42.4,
  6,
  20.1,
  0,
  6,
  20.1,
  0,
  12,
  20.1,
  -42.4,
  12;

BuildingSurface:Detailed,
  S000090,
  Wall,
  C_EXT_WALL,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  20.1,
  0,
  6,
  0,
  0,
  6,
  0,
  0,
  12,
  20.1,
  0,
  12;

BuildingSurface:Detailed,
  S000092,
  Wall,
  C_EXT_WALL,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,
  0,
  6,
  0,
  -54.1,
  6,
  0,
  -54.1,
  12,
  0,
  0,
  12;

BuildingSurface:Detailed,
  S000094,
  Wall,
  C_EXT_WALL,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,
  -54.1,
  6,
  59.3,
  -54.1,
  6,
  59.3,
  -54.1,
  12,
  0,
  -54.1,
  12;

BuildingSurface:Detailed,
  S000096,
  Wall,
  C_EXT_WALL,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  59.3,
  -54.1,
  6,
  59.3,
  0,
  6,
  59.3,
  0,
  12,
  59.3,
  -54.1,
  12;

BuildingSurface:Detailed,
  S000098,
  Wall,
  C_EXT_WALL,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  59.3,
  0,
  6,
  31.7,
  0,
  6,
  31.7,
  0,
  12,
  59.3,
  0,
  12;

BuildingSurface:Detailed,
  S000100,
  Wall,
  C_EXT_WALL,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  31.7,
  0,
  6,
  31.7,
  -21.4,
  6,
  31.7,
  -21.4,
  12,
  31.7,
  0,
  12;

BuildingSurface:Detailed,
  S000102,
  Wall,
  C_EXT_WALL,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  31.7,
  -21.4,
  6,
  37.8,
  -21.4,
  6,
  37.8,
  -21.4,
  12,
  31.7,
  -21.4,
  12;

BuildingSurface:Detailed,
  S000104,
  Wall,
  C_EXT_WALL,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  37.8,
  -21.4,
  6,
  37.8,
  -42.4,
  6,
  37.8,
  -42.4,
  12,
  37.8,
  -21.4,
  12;

BuildingSurface:Detailed,
  S000106,
  Wall,
  C_EXT_WALL,
  Z_HYBRID_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  37.8,
  -42.4,
  6,
  20.1,
  -42.4,
  6,
  20.1,
  -42.4,
  12,
  37.8,
  -42.4,
  12;

BuildingSurface:Detailed,
  S000108,
  Wall,
  C_EXT_WALL,
  Z_HYBRID_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  20.3,
  -52.1,
  12,
  20.3,
  0,
  12,
  20.3,
  0,
  18,
  20.3,
  -52.1,
  18;

BuildingSurface:Detailed,
  S000110,
  Wall,
  C_EXT_WALL,
  Z_HYBRID_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  20.3,
  0,
  12,
  0,
  0,
  12,
  0,
  0,
  18,
  20.3,
  0,
  18;

BuildingSurface:Detailed,
  S000112,
  Wall,
  C_EXT_WALL,
  Z_HYBRID_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,
  0,
  12,
  0,
  -52.1,
  12,
  0,
  -52.1,
  18,
  0,
  0,
  18;

BuildingSurface:Detailed,
  S000114,
  Wall,
  C_EXT_WALL,
  Z_HYBRID_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,
  -52.1,
  12,
  20.3,
  -52.1,
  12,
  20.3,
  -52.1,
  18,
  0,
  -52.1,
  18;

BuildingSurface:Detailed,
  S000116,
  Wall,
  C_EXT_WALL,
  Z_HYBRID_F3_ENCLOSED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  48.4,
  -52.1,
  12,
  57.3,
  -52.1,
  12,
  57.3,
  -52.1,
  18,
  48.4,
  -52.1,
  18;

BuildingSurface:Detailed,
  S000117,
  Wall,
  C_EXT_WALL,
  Z_HYBRID_F3_ENCLOSED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  57.3,
  -52.1,
  12,
  57.3,
  -46.7,
  12,
  57.3,
  -46.7,
  18,
  57.3,
  -52.1,
  18;

BuildingSurface:Detailed,
  S000118,
  Wall,
  C_EXT_WALL,
  Z_HYBRID_F3_ENCLOSED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  57.3,
  -46.7,
  12,
  48.4,
  -46.7,
  12,
  48.4,
  -46.7,
  18,
  57.3,
  -46.7,
  18;

BuildingSurface:Detailed,
  S000119,
  Wall,
  C_EXT_WALL,
  Z_HYBRID_F3_ENCLOSED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  48.4,
  -46.7,
  12,
  48.4,
  -52.1,
  12,
  48.4,
  -52.1,
  18,
  48.4,
  -46.7,
  18;

BuildingSurface:Detailed,
  S000120,
  Wall,
  C_EXT_WALL,
  Z_HYBRID_F3_ENCLOSED_2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  48.4,
  -3,
  12,
  57.3,
  -3,
  12,
  57.3,
  -3,
  18,
  48.4,
  -3,
  18;

BuildingSurface:Detailed,
  S000121,
  Wall,
  C_EXT_WALL,
  Z_HYBRID_F3_ENCLOSED_2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  57.3,
  -3,
  12,
  57.3,
  0,
  12,
  57.3,
  0,
  18,
  57.3,
  -3,
  18;

BuildingSurface:Detailed,
  S000122,
  Wall,
  C_EXT_WALL,
  Z_HYBRID_F3_ENCLOSED_2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  57.3,
  0,
  12,
  48.4,
  0,
  12,
  48.4,
  0,
  18,
  57.3,
  0,
  18;

BuildingSurface:Detailed,
  S000123,
  Wall,
  C_EXT_WALL,
  Z_HYBRID_F3_ENCLOSED_2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  48.4,
  0,
  12,
  48.4,
  -3,
  12,
  48.4,
  -3,
  18,
  48.4,
  0,
  18;

FenestrationSurface:Detailed,
  W000081,
  Window,
  C_WINDOW,
  S000080,
  ,
  ,
  ,
  1,
  4,
  54.4,
  -46.89,
  1.2,
  54.4,
  -5.21,
  1.2,
  54.4,
  -5.21,
  2.7,
  54.4,
  -46.89,
  2.7;

FenestrationSurface:Detailed,
  W000083,
  Window,
  C_WINDOW,
  S000082,
  ,
  ,
  ,
  1,
  4,
  48.96,
  0,
  1.2,
  5.44,
  0,
  1.2,
  5.44,
  0,
  2.7,
  48.96,
  0,
  2.7;

FenestrationSurface:Detailed,
  W000085,
  Window,
  C_WINDOW,
  S000084,
  ,
  ,
  ,
  1,
  4,
  0,
  -5.21,
  1.2,
  0,
  -46.89,
  1.2,
  0,
  -46.89,
  2.7,
  0,
  -5.21,
  2.7;

FenestrationSurface:Detailed,
  W000087,
  Window,
  C_WINDOW,
  S000086,
  ,
  ,
  ,
  1,
  4,
  5.44,
  -52.1,
  1.2,
  48.96,
  -52.1,
  1.2,
  48.96,
  -52.1,
  2.7,
  5.44,
  -52.1,
  2.7;

FenestrationSurface:Detailed,
  W000089,
  Window,
  C_WINDOW,
  S000088,
  ,
  ,
  ,
  1,
  4,
  20.1,
  -38.16,
  7.2,
  20.1,
  -4.24,
  7.2,
  20.1,
  -4.24,
  8.7,
  20.1,
  -38.16,
  8.7;

FenestrationSurface:Detailed,
  W000091,
  Window,
  C_WINDOW,
  S000090,
  ,
  ,
  ,
  1,
  4,
  18.09,
  0,
  7.2,
  2.01,
  0,
  7.2,
  2.01,
  0,
  8.7,
  18.09,
  0,
  8.7;

FenestrationSurface:Detailed,
  W000093,
  Window,
  C_WINDOW,
  S000092,
  ,
  ,
  ,
  1,
  4,
  0,
  -5.41,
  7.2,
  0,
  -48.69,
  7.2,
  0,
  -48.69,
  8.7,
  0,
  -5.41,
  8.7;

FenestrationSurface:Detailed,
  W000095,
  Window,
  C_WINDOW,
  S000094,
  ,
  ,
  ,
  1,
  4,
  5.93,
  -54.1,
  7.2,
  53.37,
  -54.1,
  7.2,
  53.37,
  -54.1,
  8.7,
  5.93,
  -54.1,
  8.7;

FenestrationSurface:Detailed,
  W000097,
  Window,
  C_WINDOW,
  S000096,
  ,
  ,
  ,
  1,
  4,
  59.3,
  -48.69,
  7.2,
  59.3,
  -5.41,
  7.2,
  59.3,
  -5.41,
  8.7,
  59.3,
  -48.69,
  8.7;

FenestrationSurface:Detailed,
  W000099,
  Window,
  C_WINDOW,
  S000098,
  ,
  ,
  ,
  1,
  4,
  56.54,
  0,
  7.2,
  34.46,
  0,
  7.2,
  34.46,
  0,
  8.7,
  56.54,
  0,
  8.7;

FenestrationSurface:Detailed,
  W000101,
  Window,
  C_WINDOW,
  S000100,
  ,
  ,
  ,
  1,
  4,
  31.7,
  -2.14,
  7.2,
  31.7,
  -19.26,
  7.2,
  31.7,
  -19.26,
  8.7,
  31.7,
  -2.14,
  8.7;

FenestrationSurface:Detailed,
  W000103,
  Window,
  C_WINDOW,
  S000102,
  ,
  ,
  ,
  1,
  4,
  32.31,
  -21.4,
  7.2,
  37.19,
  -21.4,
  7.2,
  37.19,
  -21.4,
  8.7,
  32.31,
  -21.4,
  8.7;

FenestrationSurface:Detailed,
  W000105,
  Window,
  C_WINDOW,
  S000104,
  ,
  ,
  ,
  1,
  4,
  37.8,
  -23.5,
  7.2,
  37.8,
  -40.3,
  7.2,
  37.8,
  -40.3,
  8.7,
  37.8,
  -23.5,
  8.7;

FenestrationSurface:Detailed,
  W000107,
  Window,
  C_WINDOW,
  S000106,
  ,
  ,
  ,
  1,
  4,
  36.03,
  -42.4,
  7.2,
  21.87,
  -42.4,
  7.2,
  21.87,
  -42.4,
  8.7,
  36.03,
  -42.4,
  8.7;

FenestrationSurface:Detailed,
  W000109,
  Window,
  C_WINDOW,
  S000108,
  ,
  ,
  ,
  1,
  4,
  20.3,
  -46.89,
  13.2,
  20.3,
  -5.21,
  13.2,
  20.3,
  -5.21,
  14.7,
  20.3,
  -46.89,
  14.7;

FenestrationSurface:Detailed,
  W000111,
  Window,
  C_WINDOW,
  S000110,
  ,
  ,
  ,
  1,
  4,
  18.27,
  0,
  13.2,
  2.03,
  0,
  13.2,
  2.03,
  0,
  14.7,
  18.27,
  0,
  14.7;

FenestrationSurface:Detailed,
  W000113,
  Window,
  C_WINDOW,
  S000112,
  ,
  ,
  ,
  1,
  4,
  0,
  -5.21,
  13.2,
  0,
  -46.89,
  13.2,
  0,
  -46.89,
  14.7,
  0,
  -5.21,
  14.7;

FenestrationSurface:Detailed,
  W000115,
  Window,
  C_WINDOW,
  S000114,
  ,
  ,
  ,
  1,
  4,
  2.03,
  -52.1,
  13.2,
  18.27,
  -52.1,
  13.2,
  18.27,
  -52.1,
  14.7,
  2.03,
  -52.1,
  14.7;

Output:VariableDictionary,
  Regular;

Output:Variable,
  *,
  Zone Ideal Loads Supply Air Total Heating Energy,
  Monthly;

Output:Variable,
  *,
  Zone Ideal Loads Supply Air Total Cooling Energy,
  Monthly;

Output:Variable,
  *,
  Zone Mean Air Temperature,
  Monthly;

Output:Variable,
  *,
  Zone Mean Air Temperature,
  Timestep;

Output:Variable,
  *,
  Zone Air Humidity Ratio,
  Timestep;

Output:Variable,
  *,
  Site Outdoor Air Drybulb Temperature,
  Timestep;

Output:Variable,
  *,
  Site Outdoor Air Wetbulb Temperature,
  Timestep;

Output:Variable,
  *,
  Zone Air System Sensible Heating Rate,
  Hourly;

Output:Variable,
  *,
  Zone Air System Sensible Cooling Rate,
  Hourly;

Output:SQLite,
  SimpleAndTabular;

Output:Table:SummaryReports,
  AllSummary;

Output:Diagnostics,
  DisplayExtraWarnings;
