! EXPLORATORY ANALYST SCENARIO ONLY. Not an as-built energy-station model.

! geometry_sha256=db61f5eac536f1c8804447220afefe08470c6808155352537b3190e2de22130b

! parameter_sha256=8c65796c35f6e20b3892cb4eea2d2a32672c7b69d850a7d1c027f39d1ef8e2ba

! weather_sha256=f6b125ed8424f062ededec7f5c685b03c903b85f0a64521830b5519520488175

! solar_distribution_override=FullExterior; frozen M02 base=FullInteriorAndExterior

Version,
  26.1;

SimulationControl,
  No,
  No,
  No,
  No,
  Yes;

Building,
  ICCESB_north_south,
  0,
  Suburbs,
  0.04,
  0.4,
  FullExterior,
  25,
  6;

Timestep,
  6;

Site:Location,
  Taiyuan_CSWD,
  37.78,
  112.55,
  8,
  778.3;

RunPeriod,
  Annual,
  1,
  1,
  ,
  12,
  31,
  ;

GlobalGeometryRules,
  UpperLeftCorner,
  CounterClockWise,
  World;

ScheduleTypeLimits,
  Fraction,
  0,
  1,
  Continuous;

ScheduleTypeLimits,
  Temperature,
  -60,
  80,
  Continuous,
  Temperature;

ScheduleTypeLimits,
  ThermostatControl,
  0,
  4,
  Discrete;

Schedule:Constant,
  AlwaysOne,
  Fraction,
  1;

Schedule:Constant,
  Heat20,
  Temperature,
  20;

Schedule:Constant,
  Cool26,
  Temperature,
  26;

Schedule:Constant,
  DualControl,
  ThermostatControl,
  4;

ThermostatSetpoint:DualSetpoint,
  DualSetpoint,
  Heat20,
  Cool26;

DesignSpecification:OutdoorAir,
  OA_PerArea,
  Flow/Area,
  0,
  0.0003,
  0,
  0,
  AlwaysOne;

Material,
  CONCRETE_20,
  Rough,
  0.2,
  1.95,
  2400,
  900,
  0.9,
  0.7,
  0.7;

Material,
  CONCRETE_30,
  Rough,
  0.3,
  1.95,
  2400,
  900,
  0.9,
  0.7,
  0.7;

Material,
  XPS_05,
  Rough,
  0.05,
  0.029,
  28,
  1450,
  0.9,
  0.7,
  0.7;

Material,
  XPS_08,
  Rough,
  0.08,
  0.029,
  28,
  1450,
  0.9,
  0.7,
  0.7;

Material,
  XPS_10,
  Rough,
  0.15,
  0.029,
  28,
  1450,
  0.9,
  0.7,
  0.7;

Construction,
  C_EXT_WALL,
  XPS_08,
  CONCRETE_20;

Construction,
  C_ROOF,
  XPS_10,
  CONCRETE_20;

Construction,
  C_EXPOSED_FLOOR,
  XPS_08,
  CONCRETE_20;

Construction,
  C_BASEMENT_WALL,
  XPS_08,
  CONCRETE_20;

Construction,
  C_BASEMENT_SLAB,
  XPS_05,
  CONCRETE_30;

Construction,
  C_INTER_WALL,
  CONCRETE_20;

Construction,
  C_INTER_SLAB,
  CONCRETE_20;

WindowMaterial:SimpleGlazingSystem,
  GLAZING_VIRTUAL,
  2.2,
  0.45,
  0.6;

Construction,
  C_WINDOW,
  GLAZING_VIRTUAL;

Foundation:Kiva:Settings,
  1.73,
  1842,
  419;

Foundation:Kiva,
  FND_Z_NORTH_SOUTH_B1_CONDITIONED_1,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  0;

SurfaceProperty:ExposedFoundationPerimeter,
  S000093,
  ExposedPerimeterFraction,
  ,
  1;

Zone,
  Z_NORTH_SOUTH_B1_CONDITIONED_1,
  0,
  0,
  0,
  0,
  1,
  1,
  6,
  22870.54983,
  3811.758305,
  ,
  ,
  Yes;

ZoneInfiltration:DesignFlowRate,
  INF_Z_NORTH_SOUTH_B1_CONDITIONED_1,
  Z_NORTH_SOUTH_B1_CONDITIONED_1,
  AlwaysOne,
  AirChanges/Hour,
  ,
  ,
  ,
  0.2,
  1,
  0,
  0,
  0,
  Outdoor;

ZoneControl:Thermostat,
  TC_Z_NORTH_SOUTH_B1_CONDITIONED_1,
  Z_NORTH_SOUTH_B1_CONDITIONED_1,
  DualControl,
  ThermostatSetpoint:DualSetpoint,
  DualSetpoint;

Lights,
  LGT_Z_NORTH_SOUTH_B1_CONDITIONED_1,
  Z_NORTH_SOUTH_B1_CONDITIONED_1,
  AlwaysOne,
  Watts/Area,
  ,
  3,
  ,
  0,
  0,
  0,
  1;

ElectricEquipment,
  EQP_Z_NORTH_SOUTH_B1_CONDITIONED_1,
  Z_NORTH_SOUTH_B1_CONDITIONED_1,
  AlwaysOne,
  Watts/Area,
  ,
  5,
  ,
  0,
  0,
  0;

OutdoorAir:Node,
  Z_NORTH_SOUTH_B1_CONDITIONED_1_OUTDOOR_AIR;

ZoneHVAC:IdealLoadsAirSystem,
  IDEAL_Z_NORTH_SOUTH_B1_CONDITIONED_1,
  AlwaysOne,
  Z_NORTH_SOUTH_B1_CONDITIONED_1_SUPPLY,
  Z_NORTH_SOUTH_B1_CONDITIONED_1_EXHAUST,
  ,
  50,
  13,
  0.0156,
  0.0077,
  NoLimit,
  ,
  ,
  NoLimit,
  ,
  ,
  ,
  ,
  None,
  ,
  None,
  OA_PerArea,
  Z_NORTH_SOUTH_B1_CONDITIONED_1_OUTDOOR_AIR,
  None,
  NoEconomizer,
  None,
  ,
  ;

ZoneHVAC:EquipmentList,
  EQLIST_Z_NORTH_SOUTH_B1_CONDITIONED_1,
  SequentialLoad,
  ZoneHVAC:IdealLoadsAirSystem,
  IDEAL_Z_NORTH_SOUTH_B1_CONDITIONED_1,
  1,
  1,
  ,
  ;

ZoneHVAC:EquipmentConnections,
  Z_NORTH_SOUTH_B1_CONDITIONED_1,
  EQLIST_Z_NORTH_SOUTH_B1_CONDITIONED_1,
  Z_NORTH_SOUTH_B1_CONDITIONED_1_SUPPLY,
  Z_NORTH_SOUTH_B1_CONDITIONED_1_EXHAUST,
  Z_NORTH_SOUTH_B1_CONDITIONED_1_AIR,
  Z_NORTH_SOUTH_B1_CONDITIONED_1_RETURN;

Zone,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  0,
  0,
  0,
  0,
  1,
  1,
  6,
  22870.54983,
  3811.758305,
  ,
  ,
  Yes;

ZoneInfiltration:DesignFlowRate,
  INF_Z_NORTH_SOUTH_F1_CONDITIONED_1,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  AlwaysOne,
  AirChanges/Hour,
  ,
  ,
  ,
  0.2,
  1,
  0,
  0,
  0,
  Outdoor;

ZoneControl:Thermostat,
  TC_Z_NORTH_SOUTH_F1_CONDITIONED_1,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  DualControl,
  ThermostatSetpoint:DualSetpoint,
  DualSetpoint;

Lights,
  LGT_Z_NORTH_SOUTH_F1_CONDITIONED_1,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  AlwaysOne,
  Watts/Area,
  ,
  3,
  ,
  0,
  0,
  0,
  1;

ElectricEquipment,
  EQP_Z_NORTH_SOUTH_F1_CONDITIONED_1,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  AlwaysOne,
  Watts/Area,
  ,
  5,
  ,
  0,
  0,
  0;

OutdoorAir:Node,
  Z_NORTH_SOUTH_F1_CONDITIONED_1_OUTDOOR_AIR;

ZoneHVAC:IdealLoadsAirSystem,
  IDEAL_Z_NORTH_SOUTH_F1_CONDITIONED_1,
  AlwaysOne,
  Z_NORTH_SOUTH_F1_CONDITIONED_1_SUPPLY,
  Z_NORTH_SOUTH_F1_CONDITIONED_1_EXHAUST,
  ,
  50,
  13,
  0.0156,
  0.0077,
  NoLimit,
  ,
  ,
  NoLimit,
  ,
  ,
  ,
  ,
  None,
  ,
  None,
  OA_PerArea,
  Z_NORTH_SOUTH_F1_CONDITIONED_1_OUTDOOR_AIR,
  None,
  NoEconomizer,
  None,
  ,
  ;

ZoneHVAC:EquipmentList,
  EQLIST_Z_NORTH_SOUTH_F1_CONDITIONED_1,
  SequentialLoad,
  ZoneHVAC:IdealLoadsAirSystem,
  IDEAL_Z_NORTH_SOUTH_F1_CONDITIONED_1,
  1,
  1,
  ,
  ;

ZoneHVAC:EquipmentConnections,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  EQLIST_Z_NORTH_SOUTH_F1_CONDITIONED_1,
  Z_NORTH_SOUTH_F1_CONDITIONED_1_SUPPLY,
  Z_NORTH_SOUTH_F1_CONDITIONED_1_EXHAUST,
  Z_NORTH_SOUTH_F1_CONDITIONED_1_AIR,
  Z_NORTH_SOUTH_F1_CONDITIONED_1_RETURN;

Zone,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  0,
  0,
  0,
  0,
  1,
  1,
  6,
  17589.252756,
  2931.542126,
  ,
  ,
  Yes;

ZoneInfiltration:DesignFlowRate,
  INF_Z_NORTH_SOUTH_F2_CONDITIONED_1,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  AlwaysOne,
  AirChanges/Hour,
  ,
  ,
  ,
  0.2,
  1,
  0,
  0,
  0,
  Outdoor;

ZoneControl:Thermostat,
  TC_Z_NORTH_SOUTH_F2_CONDITIONED_1,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  DualControl,
  ThermostatSetpoint:DualSetpoint,
  DualSetpoint;

Lights,
  LGT_Z_NORTH_SOUTH_F2_CONDITIONED_1,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  AlwaysOne,
  Watts/Area,
  ,
  3,
  ,
  0,
  0,
  0,
  1;

ElectricEquipment,
  EQP_Z_NORTH_SOUTH_F2_CONDITIONED_1,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  AlwaysOne,
  Watts/Area,
  ,
  5,
  ,
  0,
  0,
  0;

OutdoorAir:Node,
  Z_NORTH_SOUTH_F2_CONDITIONED_1_OUTDOOR_AIR;

ZoneHVAC:IdealLoadsAirSystem,
  IDEAL_Z_NORTH_SOUTH_F2_CONDITIONED_1,
  AlwaysOne,
  Z_NORTH_SOUTH_F2_CONDITIONED_1_SUPPLY,
  Z_NORTH_SOUTH_F2_CONDITIONED_1_EXHAUST,
  ,
  50,
  13,
  0.0156,
  0.0077,
  NoLimit,
  ,
  ,
  NoLimit,
  ,
  ,
  ,
  ,
  None,
  ,
  None,
  OA_PerArea,
  Z_NORTH_SOUTH_F2_CONDITIONED_1_OUTDOOR_AIR,
  None,
  NoEconomizer,
  None,
  ,
  ;

ZoneHVAC:EquipmentList,
  EQLIST_Z_NORTH_SOUTH_F2_CONDITIONED_1,
  SequentialLoad,
  ZoneHVAC:IdealLoadsAirSystem,
  IDEAL_Z_NORTH_SOUTH_F2_CONDITIONED_1,
  1,
  1,
  ,
  ;

ZoneHVAC:EquipmentConnections,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  EQLIST_Z_NORTH_SOUTH_F2_CONDITIONED_1,
  Z_NORTH_SOUTH_F2_CONDITIONED_1_SUPPLY,
  Z_NORTH_SOUTH_F2_CONDITIONED_1_EXHAUST,
  Z_NORTH_SOUTH_F2_CONDITIONED_1_AIR,
  Z_NORTH_SOUTH_F2_CONDITIONED_1_RETURN;

Zone,
  Z_NORTH_SOUTH_F3_ENCLOSED_1,
  0,
  0,
  0,
  0,
  1,
  1,
  6,
  562.43205,
  93.738675,
  ,
  ,
  No;

ZoneInfiltration:DesignFlowRate,
  INF_Z_NORTH_SOUTH_F3_ENCLOSED_1,
  Z_NORTH_SOUTH_F3_ENCLOSED_1,
  AlwaysOne,
  AirChanges/Hour,
  ,
  ,
  ,
  0.2,
  1,
  0,
  0,
  0,
  Outdoor;

Zone,
  Z_NORTH_SOUTH_F3_ENCLOSED_2,
  0,
  0,
  0,
  0,
  1,
  1,
  6,
  599.853144,
  99.975524,
  ,
  ,
  No;

ZoneInfiltration:DesignFlowRate,
  INF_Z_NORTH_SOUTH_F3_ENCLOSED_2,
  Z_NORTH_SOUTH_F3_ENCLOSED_2,
  AlwaysOne,
  AirChanges/Hour,
  ,
  ,
  ,
  0.2,
  1,
  0,
  0,
  0,
  Outdoor;

BuildingSurface:Detailed,
  S000001,
  Ceiling,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_B1_CONDITIONED_1,
  ,
  Surface,
  S000002,
  NoSun,
  NoWind,
  ,
  3,
  65.771,
  0,
  0,
  0,
  -57.955,
  0,
  65.771,
  -57.955,
  0;

BuildingSurface:Detailed,
  S000002,
  Floor,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  ,
  Surface,
  S000001,
  NoSun,
  NoWind,
  ,
  3,
  65.771,
  -57.955,
  0,
  0,
  -57.955,
  0,
  65.771,
  0,
  0;

BuildingSurface:Detailed,
  S000003,
  Ceiling,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_B1_CONDITIONED_1,
  ,
  Surface,
  S000004,
  NoSun,
  NoWind,
  ,
  3,
  0,
  -57.955,
  0,
  65.771,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  S000004,
  Floor,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  ,
  Surface,
  S000003,
  NoSun,
  NoWind,
  ,
  3,
  0,
  0,
  0,
  65.771,
  0,
  0,
  0,
  -57.955,
  0;

BuildingSurface:Detailed,
  S000005,
  Ceiling,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  ,
  Surface,
  S000006,
  NoSun,
  NoWind,
  ,
  3,
  65.771,
  0,
  6,
  54.535,
  -40.266,
  6,
  65.771,
  -40.266,
  6;

BuildingSurface:Detailed,
  S000006,
  Floor,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Surface,
  S000005,
  NoSun,
  NoWind,
  ,
  3,
  65.771,
  -40.266,
  6,
  54.535,
  -40.266,
  6,
  65.771,
  0,
  6;

BuildingSurface:Detailed,
  S000007,
  Ceiling,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  ,
  Surface,
  S000008,
  NoSun,
  NoWind,
  ,
  3,
  54.535,
  -40.266,
  6,
  48.525,
  -46.293,
  6,
  54.535,
  -46.293,
  6;

BuildingSurface:Detailed,
  S000008,
  Floor,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Surface,
  S000007,
  NoSun,
  NoWind,
  ,
  3,
  54.535,
  -46.293,
  6,
  48.525,
  -46.293,
  6,
  54.535,
  -40.266,
  6;

BuildingSurface:Detailed,
  S000009,
  Ceiling,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  ,
  Surface,
  S000010,
  NoSun,
  NoWind,
  ,
  3,
  40.681,
  -44.263,
  6,
  45.234,
  -44.263,
  6,
  45.234,
  -40.266,
  6;

BuildingSurface:Detailed,
  S000010,
  Floor,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Surface,
  S000009,
  NoSun,
  NoWind,
  ,
  3,
  45.234,
  -40.266,
  6,
  45.234,
  -44.263,
  6,
  40.681,
  -44.263,
  6;

BuildingSurface:Detailed,
  S000011,
  Ceiling,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  ,
  Surface,
  S000012,
  NoSun,
  NoWind,
  ,
  3,
  24.833,
  -40.266,
  6,
  3.518,
  -49.479,
  6,
  24.833,
  -49.479,
  6;

BuildingSurface:Detailed,
  S000012,
  Floor,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Surface,
  S000011,
  NoSun,
  NoWind,
  ,
  3,
  24.833,
  -49.479,
  6,
  3.518,
  -49.479,
  6,
  24.833,
  -40.266,
  6;

BuildingSurface:Detailed,
  S000013,
  Ceiling,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  ,
  Surface,
  S000014,
  NoSun,
  NoWind,
  ,
  3,
  3.518,
  -49.479,
  6,
  0,
  0,
  6,
  0,
  -49.479,
  6;

BuildingSurface:Detailed,
  S000014,
  Floor,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Surface,
  S000013,
  NoSun,
  NoWind,
  ,
  3,
  0,
  -49.479,
  6,
  0,
  0,
  6,
  3.518,
  -49.479,
  6;

BuildingSurface:Detailed,
  S000015,
  Ceiling,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  ,
  Surface,
  S000016,
  NoSun,
  NoWind,
  ,
  3,
  48.525,
  -40.266,
  6,
  54.535,
  -40.266,
  6,
  65.771,
  0,
  6;

BuildingSurface:Detailed,
  S000016,
  Floor,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Surface,
  S000015,
  NoSun,
  NoWind,
  ,
  3,
  65.771,
  0,
  6,
  54.535,
  -40.266,
  6,
  48.525,
  -40.266,
  6;

BuildingSurface:Detailed,
  S000017,
  Ceiling,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  ,
  Surface,
  S000018,
  NoSun,
  NoWind,
  ,
  3,
  54.535,
  -40.266,
  6,
  48.525,
  -40.266,
  6,
  48.525,
  -46.293,
  6;

BuildingSurface:Detailed,
  S000018,
  Floor,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Surface,
  S000017,
  NoSun,
  NoWind,
  ,
  3,
  48.525,
  -46.293,
  6,
  48.525,
  -40.266,
  6,
  54.535,
  -40.266,
  6;

BuildingSurface:Detailed,
  S000019,
  Ceiling,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  ,
  Surface,
  S000020,
  NoSun,
  NoWind,
  ,
  3,
  45.234,
  -40.266,
  6,
  40.681,
  -40.266,
  6,
  40.681,
  -44.263,
  6;

BuildingSurface:Detailed,
  S000020,
  Floor,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Surface,
  S000019,
  NoSun,
  NoWind,
  ,
  3,
  40.681,
  -44.263,
  6,
  40.681,
  -40.266,
  6,
  45.234,
  -40.266,
  6;

BuildingSurface:Detailed,
  S000021,
  Ceiling,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  ,
  Surface,
  S000022,
  NoSun,
  NoWind,
  ,
  3,
  24.833,
  -40.266,
  6,
  0,
  0,
  6,
  3.518,
  -49.479,
  6;

BuildingSurface:Detailed,
  S000022,
  Floor,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Surface,
  S000021,
  NoSun,
  NoWind,
  ,
  3,
  3.518,
  -49.479,
  6,
  0,
  0,
  6,
  24.833,
  -40.266,
  6;

BuildingSurface:Detailed,
  S000023,
  Ceiling,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  ,
  Surface,
  S000024,
  NoSun,
  NoWind,
  ,
  3,
  45.234,
  -40.266,
  6,
  48.525,
  -40.266,
  6,
  65.771,
  0,
  6;

BuildingSurface:Detailed,
  S000024,
  Floor,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Surface,
  S000023,
  NoSun,
  NoWind,
  ,
  3,
  65.771,
  0,
  6,
  48.525,
  -40.266,
  6,
  45.234,
  -40.266,
  6;

BuildingSurface:Detailed,
  S000025,
  Ceiling,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  ,
  Surface,
  S000026,
  NoSun,
  NoWind,
  ,
  3,
  40.681,
  -40.266,
  6,
  0,
  0,
  6,
  24.833,
  -40.266,
  6;

BuildingSurface:Detailed,
  S000026,
  Floor,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Surface,
  S000025,
  NoSun,
  NoWind,
  ,
  3,
  24.833,
  -40.266,
  6,
  0,
  0,
  6,
  40.681,
  -40.266,
  6;

BuildingSurface:Detailed,
  S000027,
  Ceiling,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  ,
  Surface,
  S000028,
  NoSun,
  NoWind,
  ,
  3,
  40.681,
  -40.266,
  6,
  45.234,
  -40.266,
  6,
  65.771,
  0,
  6;

BuildingSurface:Detailed,
  S000028,
  Floor,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Surface,
  S000027,
  NoSun,
  NoWind,
  ,
  3,
  65.771,
  0,
  6,
  45.234,
  -40.266,
  6,
  40.681,
  -40.266,
  6;

BuildingSurface:Detailed,
  S000029,
  Ceiling,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  ,
  Surface,
  S000030,
  NoSun,
  NoWind,
  ,
  3,
  65.771,
  0,
  6,
  0,
  0,
  6,
  40.681,
  -40.266,
  6;

BuildingSurface:Detailed,
  S000030,
  Floor,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Surface,
  S000029,
  NoSun,
  NoWind,
  ,
  3,
  40.681,
  -40.266,
  6,
  0,
  0,
  6,
  65.771,
  0,
  6;

BuildingSurface:Detailed,
  S000031,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  3.518,
  -49.479,
  6,
  0,
  -49.479,
  6,
  0,
  -57.955,
  6;

BuildingSurface:Detailed,
  S000032,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  40.681,
  -44.263,
  6,
  40.681,
  -40.266,
  6,
  24.833,
  -40.266,
  6;

BuildingSurface:Detailed,
  S000033,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  45.234,
  -44.263,
  6,
  48.525,
  -40.266,
  6,
  45.234,
  -40.266,
  6;

BuildingSurface:Detailed,
  S000034,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  54.535,
  -46.293,
  6,
  65.771,
  -40.266,
  6,
  54.535,
  -40.266,
  6;

BuildingSurface:Detailed,
  S000035,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  24.833,
  -49.479,
  6,
  3.518,
  -49.479,
  6,
  0,
  -57.955,
  6;

BuildingSurface:Detailed,
  S000036,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  24.833,
  -40.266,
  6,
  24.833,
  -49.479,
  6,
  40.681,
  -44.263,
  6;

BuildingSurface:Detailed,
  S000037,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  45.234,
  -44.263,
  6,
  48.525,
  -46.293,
  6,
  48.525,
  -40.266,
  6;

BuildingSurface:Detailed,
  S000038,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  54.535,
  -46.293,
  6,
  65.771,
  -57.955,
  6,
  65.771,
  -40.266,
  6;

BuildingSurface:Detailed,
  S000039,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  0,
  -57.955,
  6,
  65.771,
  -57.955,
  6,
  24.833,
  -49.479,
  6;

BuildingSurface:Detailed,
  S000040,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  48.525,
  -46.293,
  6,
  45.234,
  -44.263,
  6,
  40.681,
  -44.263,
  6;

BuildingSurface:Detailed,
  S000041,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  48.525,
  -46.293,
  6,
  65.771,
  -57.955,
  6,
  54.535,
  -46.293,
  6;

BuildingSurface:Detailed,
  S000042,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  48.525,
  -46.293,
  6,
  40.681,
  -44.263,
  6,
  24.833,
  -49.479,
  6;

BuildingSurface:Detailed,
  S000043,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  24.833,
  -49.479,
  6,
  65.771,
  -57.955,
  6,
  48.525,
  -46.293,
  6;

BuildingSurface:Detailed,
  S000044,
  Ceiling,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Surface,
  S000045,
  NoSun,
  NoWind,
  ,
  3,
  3.32,
  -40.506,
  12,
  18.695,
  -40.506,
  12,
  18.695,
  -37.117,
  12;

BuildingSurface:Detailed,
  S000045,
  Floor,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F3_ENCLOSED_1,
  ,
  Surface,
  S000044,
  NoSun,
  NoWind,
  ,
  3,
  18.695,
  -37.117,
  12,
  18.695,
  -40.506,
  12,
  3.32,
  -40.506,
  12;

BuildingSurface:Detailed,
  S000046,
  Ceiling,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Surface,
  S000047,
  NoSun,
  NoWind,
  ,
  3,
  3.32,
  -40.506,
  12,
  0,
  -49.479,
  12,
  3.32,
  -49.479,
  12;

BuildingSurface:Detailed,
  S000047,
  Floor,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F3_ENCLOSED_1,
  ,
  Surface,
  S000046,
  NoSun,
  NoWind,
  ,
  3,
  3.32,
  -49.479,
  12,
  0,
  -49.479,
  12,
  3.32,
  -40.506,
  12;

BuildingSurface:Detailed,
  S000048,
  Ceiling,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Surface,
  S000049,
  NoSun,
  NoWind,
  ,
  3,
  18.695,
  -37.117,
  12,
  0,
  -37.117,
  12,
  3.32,
  -40.506,
  12;

BuildingSurface:Detailed,
  S000049,
  Floor,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F3_ENCLOSED_1,
  ,
  Surface,
  S000048,
  NoSun,
  NoWind,
  ,
  3,
  3.32,
  -40.506,
  12,
  0,
  -37.117,
  12,
  18.695,
  -37.117,
  12;

BuildingSurface:Detailed,
  S000050,
  Ceiling,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Surface,
  S000051,
  NoSun,
  NoWind,
  ,
  3,
  3.32,
  -40.506,
  12,
  0,
  -40.506,
  12,
  0,
  -49.479,
  12;

BuildingSurface:Detailed,
  S000051,
  Floor,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F3_ENCLOSED_1,
  ,
  Surface,
  S000050,
  NoSun,
  NoWind,
  ,
  3,
  0,
  -49.479,
  12,
  0,
  -40.506,
  12,
  3.32,
  -40.506,
  12;

BuildingSurface:Detailed,
  S000052,
  Ceiling,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Surface,
  S000053,
  NoSun,
  NoWind,
  ,
  3,
  0,
  -40.506,
  12,
  3.32,
  -40.506,
  12,
  0,
  -37.117,
  12;

BuildingSurface:Detailed,
  S000053,
  Floor,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F3_ENCLOSED_1,
  ,
  Surface,
  S000052,
  NoSun,
  NoWind,
  ,
  3,
  0,
  -37.117,
  12,
  3.32,
  -40.506,
  12,
  0,
  -40.506,
  12;

BuildingSurface:Detailed,
  S000054,
  Ceiling,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Surface,
  S000055,
  NoSun,
  NoWind,
  ,
  3,
  8.107,
  -6.388,
  12,
  0,
  -12.332,
  12,
  8.107,
  -12.332,
  12;

BuildingSurface:Detailed,
  S000055,
  Floor,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F3_ENCLOSED_2,
  ,
  Surface,
  S000054,
  NoSun,
  NoWind,
  ,
  3,
  8.107,
  -12.332,
  12,
  0,
  -12.332,
  12,
  8.107,
  -6.388,
  12;

BuildingSurface:Detailed,
  S000056,
  Ceiling,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Surface,
  S000057,
  NoSun,
  NoWind,
  ,
  3,
  0,
  -6.388,
  12,
  8.107,
  0,
  12,
  0,
  0,
  12;

BuildingSurface:Detailed,
  S000057,
  Floor,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F3_ENCLOSED_2,
  ,
  Surface,
  S000056,
  NoSun,
  NoWind,
  ,
  3,
  0,
  0,
  12,
  8.107,
  0,
  12,
  0,
  -6.388,
  12;

BuildingSurface:Detailed,
  S000058,
  Ceiling,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Surface,
  S000059,
  NoSun,
  NoWind,
  ,
  3,
  0,
  -6.388,
  12,
  0,
  -12.332,
  12,
  8.107,
  -6.388,
  12;

BuildingSurface:Detailed,
  S000059,
  Floor,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F3_ENCLOSED_2,
  ,
  Surface,
  S000058,
  NoSun,
  NoWind,
  ,
  3,
  8.107,
  -6.388,
  12,
  0,
  -12.332,
  12,
  0,
  -6.388,
  12;

BuildingSurface:Detailed,
  S000060,
  Ceiling,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Surface,
  S000061,
  NoSun,
  NoWind,
  ,
  3,
  8.107,
  -6.388,
  12,
  8.107,
  0,
  12,
  0,
  -6.388,
  12;

BuildingSurface:Detailed,
  S000061,
  Floor,
  C_INTER_SLAB,
  Z_NORTH_SOUTH_F3_ENCLOSED_2,
  ,
  Surface,
  S000060,
  NoSun,
  NoWind,
  ,
  3,
  0,
  -6.388,
  12,
  8.107,
  0,
  12,
  8.107,
  -6.388,
  12;

BuildingSurface:Detailed,
  S000062,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  65.771,
  0,
  12,
  54.535,
  -40.266,
  12,
  65.771,
  -40.266,
  12;

BuildingSurface:Detailed,
  S000063,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  54.535,
  -40.266,
  12,
  48.525,
  -46.293,
  12,
  54.535,
  -46.293,
  12;

BuildingSurface:Detailed,
  S000064,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  40.681,
  -44.263,
  12,
  45.234,
  -44.263,
  12,
  45.234,
  -40.266,
  12;

BuildingSurface:Detailed,
  S000065,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  18.695,
  -40.506,
  12,
  3.518,
  -49.479,
  12,
  24.833,
  -49.479,
  12;

BuildingSurface:Detailed,
  S000066,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  3.518,
  -49.479,
  12,
  3.32,
  -40.506,
  12,
  3.32,
  -49.479,
  12;

BuildingSurface:Detailed,
  S000067,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  8.107,
  -12.332,
  12,
  0,
  -12.332,
  12,
  0,
  -37.117,
  12;

BuildingSurface:Detailed,
  S000068,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  8.107,
  -6.388,
  12,
  65.771,
  0,
  12,
  8.107,
  0,
  12;

BuildingSurface:Detailed,
  S000069,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  48.525,
  -40.266,
  12,
  48.525,
  -46.293,
  12,
  54.535,
  -40.266,
  12;

BuildingSurface:Detailed,
  S000070,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  45.234,
  -40.266,
  12,
  40.681,
  -40.266,
  12,
  40.681,
  -44.263,
  12;

BuildingSurface:Detailed,
  S000071,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  3.518,
  -49.479,
  12,
  18.695,
  -40.506,
  12,
  3.32,
  -40.506,
  12;

BuildingSurface:Detailed,
  S000072,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  0,
  -37.117,
  12,
  18.695,
  -37.117,
  12,
  8.107,
  -12.332,
  12;

BuildingSurface:Detailed,
  S000073,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  8.107,
  -12.332,
  12,
  65.771,
  0,
  12,
  8.107,
  -6.388,
  12;

BuildingSurface:Detailed,
  S000074,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  54.535,
  -40.266,
  12,
  65.771,
  0,
  12,
  48.525,
  -40.266,
  12;

BuildingSurface:Detailed,
  S000075,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  24.833,
  -49.479,
  12,
  24.833,
  -40.266,
  12,
  18.695,
  -40.506,
  12;

BuildingSurface:Detailed,
  S000076,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  40.681,
  -40.266,
  12,
  45.234,
  -40.266,
  12,
  65.771,
  0,
  12;

BuildingSurface:Detailed,
  S000077,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  65.771,
  0,
  12,
  45.234,
  -40.266,
  12,
  48.525,
  -40.266,
  12;

BuildingSurface:Detailed,
  S000078,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  24.833,
  -40.266,
  12,
  18.695,
  -37.117,
  12,
  18.695,
  -40.506,
  12;

BuildingSurface:Detailed,
  S000079,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  65.771,
  0,
  12,
  8.107,
  -12.332,
  12,
  40.681,
  -40.266,
  12;

BuildingSurface:Detailed,
  S000080,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  40.681,
  -40.266,
  12,
  18.695,
  -37.117,
  12,
  24.833,
  -40.266,
  12;

BuildingSurface:Detailed,
  S000081,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  8.107,
  -12.332,
  12,
  18.695,
  -37.117,
  12,
  40.681,
  -40.266,
  12;

BuildingSurface:Detailed,
  S000082,
  Floor,
  C_EXPOSED_FLOOR,
  Z_NORTH_SOUTH_F3_ENCLOSED_1,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  3,
  0,
  -49.657,
  12,
  0,
  -49.479,
  12,
  3.32,
  -49.657,
  12;

BuildingSurface:Detailed,
  S000083,
  Floor,
  C_EXPOSED_FLOOR,
  Z_NORTH_SOUTH_F3_ENCLOSED_1,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  3,
  3.32,
  -49.479,
  12,
  3.32,
  -49.657,
  12,
  0,
  -49.479,
  12;

BuildingSurface:Detailed,
  S000084,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F3_ENCLOSED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  18.695,
  -37.117,
  18,
  3.32,
  -40.506,
  18,
  18.695,
  -40.506,
  18;

BuildingSurface:Detailed,
  S000085,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F3_ENCLOSED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  3.32,
  -40.506,
  18,
  0,
  -49.657,
  18,
  3.32,
  -49.657,
  18;

BuildingSurface:Detailed,
  S000086,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F3_ENCLOSED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  3.32,
  -40.506,
  18,
  18.695,
  -37.117,
  18,
  0,
  -37.117,
  18;

BuildingSurface:Detailed,
  S000087,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F3_ENCLOSED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  3.32,
  -40.506,
  18,
  0,
  -40.506,
  18,
  0,
  -49.657,
  18;

BuildingSurface:Detailed,
  S000088,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F3_ENCLOSED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  0,
  -37.117,
  18,
  0,
  -40.506,
  18,
  3.32,
  -40.506,
  18;

BuildingSurface:Detailed,
  S000089,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F3_ENCLOSED_2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  8.107,
  -6.388,
  18,
  0,
  -12.332,
  18,
  8.107,
  -12.332,
  18;

BuildingSurface:Detailed,
  S000090,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F3_ENCLOSED_2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  0,
  -6.388,
  18,
  8.107,
  0,
  18,
  0,
  0,
  18;

BuildingSurface:Detailed,
  S000091,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F3_ENCLOSED_2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  0,
  -6.388,
  18,
  0,
  -12.332,
  18,
  8.107,
  -6.388,
  18;

BuildingSurface:Detailed,
  S000092,
  Roof,
  C_ROOF,
  Z_NORTH_SOUTH_F3_ENCLOSED_2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  8.107,
  -6.388,
  18,
  8.107,
  0,
  18,
  0,
  -6.388,
  18;

BuildingSurface:Detailed,
  S000093,
  Floor,
  C_BASEMENT_SLAB,
  Z_NORTH_SOUTH_B1_CONDITIONED_1,
  ,
  Foundation,
  FND_Z_NORTH_SOUTH_B1_CONDITIONED_1,
  NoSun,
  NoWind,
  ,
  4,
  65.771,
  -57.955,
  -6,
  0,
  -57.955,
  -6,
  0,
  0,
  -6,
  65.771,
  0,
  -6;

BuildingSurface:Detailed,
  S000094,
  Wall,
  C_BASEMENT_WALL,
  Z_NORTH_SOUTH_B1_CONDITIONED_1,
  ,
  Foundation,
  FND_Z_NORTH_SOUTH_B1_CONDITIONED_1,
  NoSun,
  NoWind,
  ,
  4,
  65.771,
  0,
  -6,
  0,
  0,
  -6,
  0,
  0,
  0,
  65.771,
  0,
  0;

BuildingSurface:Detailed,
  S000095,
  Wall,
  C_BASEMENT_WALL,
  Z_NORTH_SOUTH_B1_CONDITIONED_1,
  ,
  Foundation,
  FND_Z_NORTH_SOUTH_B1_CONDITIONED_1,
  NoSun,
  NoWind,
  ,
  4,
  0,
  0,
  -6,
  0,
  -57.955,
  -6,
  0,
  -57.955,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  S000096,
  Wall,
  C_BASEMENT_WALL,
  Z_NORTH_SOUTH_B1_CONDITIONED_1,
  ,
  Foundation,
  FND_Z_NORTH_SOUTH_B1_CONDITIONED_1,
  NoSun,
  NoWind,
  ,
  4,
  0,
  -57.955,
  -6,
  65.771,
  -57.955,
  -6,
  65.771,
  -57.955,
  0,
  0,
  -57.955,
  0;

BuildingSurface:Detailed,
  S000097,
  Wall,
  C_BASEMENT_WALL,
  Z_NORTH_SOUTH_B1_CONDITIONED_1,
  ,
  Foundation,
  FND_Z_NORTH_SOUTH_B1_CONDITIONED_1,
  NoSun,
  NoWind,
  ,
  4,
  65.771,
  -57.955,
  -6,
  65.771,
  0,
  -6,
  65.771,
  0,
  0,
  65.771,
  -57.955,
  0;

BuildingSurface:Detailed,
  S000098,
  Wall,
  C_EXT_WALL,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  65.771,
  0,
  0,
  0,
  0,
  0,
  0,
  0,
  6,
  65.771,
  0,
  6;

BuildingSurface:Detailed,
  S000100,
  Wall,
  C_EXT_WALL,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,
  0,
  0,
  0,
  -57.955,
  0,
  0,
  -57.955,
  6,
  0,
  0,
  6;

BuildingSurface:Detailed,
  S000102,
  Wall,
  C_EXT_WALL,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,
  -57.955,
  0,
  65.771,
  -57.955,
  0,
  65.771,
  -57.955,
  6,
  0,
  -57.955,
  6;

BuildingSurface:Detailed,
  S000104,
  Wall,
  C_EXT_WALL,
  Z_NORTH_SOUTH_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  65.771,
  -57.955,
  0,
  65.771,
  0,
  0,
  65.771,
  0,
  6,
  65.771,
  -57.955,
  6;

BuildingSurface:Detailed,
  S000106,
  Wall,
  C_EXT_WALL,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  65.771,
  0,
  6,
  0,
  0,
  6,
  0,
  0,
  12,
  65.771,
  0,
  12;

BuildingSurface:Detailed,
  S000108,
  Wall,
  C_EXT_WALL,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,
  0,
  6,
  0,
  -49.479,
  6,
  0,
  -49.479,
  12,
  0,
  0,
  12;

BuildingSurface:Detailed,
  S000110,
  Wall,
  C_EXT_WALL,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,
  -49.479,
  6,
  3.518,
  -49.479,
  6,
  3.518,
  -49.479,
  12,
  0,
  -49.479,
  12;

BuildingSurface:Detailed,
  S000112,
  Wall,
  C_EXT_WALL,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  3.518,
  -49.479,
  6,
  24.833,
  -49.479,
  6,
  24.833,
  -49.479,
  12,
  3.518,
  -49.479,
  12;

BuildingSurface:Detailed,
  S000114,
  Wall,
  C_EXT_WALL,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  24.833,
  -49.479,
  6,
  24.833,
  -40.266,
  6,
  24.833,
  -40.266,
  12,
  24.833,
  -49.479,
  12;

BuildingSurface:Detailed,
  S000116,
  Wall,
  C_EXT_WALL,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  24.833,
  -40.266,
  6,
  40.681,
  -40.266,
  6,
  40.681,
  -40.266,
  12,
  24.833,
  -40.266,
  12;

BuildingSurface:Detailed,
  S000118,
  Wall,
  C_EXT_WALL,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  40.681,
  -40.266,
  6,
  40.681,
  -44.263,
  6,
  40.681,
  -44.263,
  12,
  40.681,
  -40.266,
  12;

BuildingSurface:Detailed,
  S000120,
  Wall,
  C_EXT_WALL,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  40.681,
  -44.263,
  6,
  45.234,
  -44.263,
  6,
  45.234,
  -44.263,
  12,
  40.681,
  -44.263,
  12;

BuildingSurface:Detailed,
  S000122,
  Wall,
  C_EXT_WALL,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  45.234,
  -44.263,
  6,
  45.234,
  -40.266,
  6,
  45.234,
  -40.266,
  12,
  45.234,
  -44.263,
  12;

BuildingSurface:Detailed,
  S000124,
  Wall,
  C_EXT_WALL,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  45.234,
  -40.266,
  6,
  48.525,
  -40.266,
  6,
  48.525,
  -40.266,
  12,
  45.234,
  -40.266,
  12;

BuildingSurface:Detailed,
  S000126,
  Wall,
  C_EXT_WALL,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  48.525,
  -40.266,
  6,
  48.525,
  -46.293,
  6,
  48.525,
  -46.293,
  12,
  48.525,
  -40.266,
  12;

BuildingSurface:Detailed,
  S000128,
  Wall,
  C_EXT_WALL,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  48.525,
  -46.293,
  6,
  54.535,
  -46.293,
  6,
  54.535,
  -46.293,
  12,
  48.525,
  -46.293,
  12;

BuildingSurface:Detailed,
  S000130,
  Wall,
  C_EXT_WALL,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  54.535,
  -46.293,
  6,
  54.535,
  -40.266,
  6,
  54.535,
  -40.266,
  12,
  54.535,
  -46.293,
  12;

BuildingSurface:Detailed,
  S000132,
  Wall,
  C_EXT_WALL,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  54.535,
  -40.266,
  6,
  65.771,
  -40.266,
  6,
  65.771,
  -40.266,
  12,
  54.535,
  -40.266,
  12;

BuildingSurface:Detailed,
  S000134,
  Wall,
  C_EXT_WALL,
  Z_NORTH_SOUTH_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  65.771,
  -40.266,
  6,
  65.771,
  0,
  6,
  65.771,
  0,
  12,
  65.771,
  -40.266,
  12;

BuildingSurface:Detailed,
  S000136,
  Wall,
  C_EXT_WALL,
  Z_NORTH_SOUTH_F3_ENCLOSED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,
  -37.117,
  12,
  0,
  -40.506,
  12,
  0,
  -40.506,
  18,
  0,
  -37.117,
  18;

BuildingSurface:Detailed,
  S000137,
  Wall,
  C_EXT_WALL,
  Z_NORTH_SOUTH_F3_ENCLOSED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,
  -40.506,
  12,
  0,
  -49.657,
  12,
  0,
  -49.657,
  18,
  0,
  -40.506,
  18;

BuildingSurface:Detailed,
  S000138,
  Wall,
  C_EXT_WALL,
  Z_NORTH_SOUTH_F3_ENCLOSED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,
  -49.657,
  12,
  3.32,
  -49.657,
  12,
  3.32,
  -49.657,
  18,
  0,
  -49.657,
  18;

BuildingSurface:Detailed,
  S000139,
  Wall,
  C_EXT_WALL,
  Z_NORTH_SOUTH_F3_ENCLOSED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  3.32,
  -49.657,
  12,
  3.32,
  -40.506,
  12,
  3.32,
  -40.506,
  18,
  3.32,
  -49.657,
  18;

BuildingSurface:Detailed,
  S000140,
  Wall,
  C_EXT_WALL,
  Z_NORTH_SOUTH_F3_ENCLOSED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  3.32,
  -40.506,
  12,
  18.695,
  -40.506,
  12,
  18.695,
  -40.506,
  18,
  3.32,
  -40.506,
  18;

BuildingSurface:Detailed,
  S000141,
  Wall,
  C_EXT_WALL,
  Z_NORTH_SOUTH_F3_ENCLOSED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  18.695,
  -40.506,
  12,
  18.695,
  -37.117,
  12,
  18.695,
  -37.117,
  18,
  18.695,
  -40.506,
  18;

BuildingSurface:Detailed,
  S000142,
  Wall,
  C_EXT_WALL,
  Z_NORTH_SOUTH_F3_ENCLOSED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  18.695,
  -37.117,
  12,
  0,
  -37.117,
  12,
  0,
  -37.117,
  18,
  18.695,
  -37.117,
  18;

BuildingSurface:Detailed,
  S000143,
  Wall,
  C_EXT_WALL,
  Z_NORTH_SOUTH_F3_ENCLOSED_2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,
  0,
  12,
  0,
  -6.388,
  12,
  0,
  -6.388,
  18,
  0,
  0,
  18;

BuildingSurface:Detailed,
  S000144,
  Wall,
  C_EXT_WALL,
  Z_NORTH_SOUTH_F3_ENCLOSED_2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,
  -6.388,
  12,
  0,
  -12.332,
  12,
  0,
  -12.332,
  18,
  0,
  -6.388,
  18;

BuildingSurface:Detailed,
  S000145,
  Wall,
  C_EXT_WALL,
  Z_NORTH_SOUTH_F3_ENCLOSED_2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  0,
  -12.332,
  12,
  8.107,
  -12.332,
  12,
  8.107,
  -12.332,
  18,
  0,
  -12.332,
  18;

BuildingSurface:Detailed,
  S000146,
  Wall,
  C_EXT_WALL,
  Z_NORTH_SOUTH_F3_ENCLOSED_2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  8.107,
  -12.332,
  12,
  8.107,
  -6.388,
  12,
  8.107,
  -6.388,
  18,
  8.107,
  -12.332,
  18;

BuildingSurface:Detailed,
  S000147,
  Wall,
  C_EXT_WALL,
  Z_NORTH_SOUTH_F3_ENCLOSED_2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  8.107,
  -6.388,
  12,
  8.107,
  0,
  12,
  8.107,
  0,
  18,
  8.107,
  -6.388,
  18;

BuildingSurface:Detailed,
  S000148,
  Wall,
  C_EXT_WALL,
  Z_NORTH_SOUTH_F3_ENCLOSED_2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  8.107,
  0,
  12,
  0,
  0,
  12,
  0,
  0,
  18,
  8.107,
  0,
  18;

FenestrationSurface:Detailed,
  W000099,
  Window,
  C_WINDOW,
  S000098,
  ,
  ,
  ,
  1,
  4,
  59.1939,
  0,
  1.2,
  6.5771,
  0,
  1.2,
  6.5771,
  0,
  2.7,
  59.1939,
  0,
  2.7;

FenestrationSurface:Detailed,
  W000101,
  Window,
  C_WINDOW,
  S000100,
  ,
  ,
  ,
  1,
  4,
  0,
  -5.7955,
  1.2,
  0,
  -52.1595,
  1.2,
  0,
  -52.1595,
  2.7,
  0,
  -5.7955,
  2.7;

FenestrationSurface:Detailed,
  W000103,
  Window,
  C_WINDOW,
  S000102,
  ,
  ,
  ,
  1,
  4,
  6.5771,
  -57.955,
  1.2,
  59.1939,
  -57.955,
  1.2,
  59.1939,
  -57.955,
  2.7,
  6.5771,
  -57.955,
  2.7;

FenestrationSurface:Detailed,
  W000105,
  Window,
  C_WINDOW,
  S000104,
  ,
  ,
  ,
  1,
  4,
  65.771,
  -52.1595,
  1.2,
  65.771,
  -5.7955,
  1.2,
  65.771,
  -5.7955,
  2.7,
  65.771,
  -52.1595,
  2.7;

FenestrationSurface:Detailed,
  W000107,
  Window,
  C_WINDOW,
  S000106,
  ,
  ,
  ,
  1,
  4,
  59.1939,
  0,
  7.2,
  6.5771,
  0,
  7.2,
  6.5771,
  0,
  8.7,
  59.1939,
  0,
  8.7;

FenestrationSurface:Detailed,
  W000109,
  Window,
  C_WINDOW,
  S000108,
  ,
  ,
  ,
  1,
  4,
  0,
  -4.9479,
  7.2,
  0,
  -44.5311,
  7.2,
  0,
  -44.5311,
  8.7,
  0,
  -4.9479,
  8.7;

FenestrationSurface:Detailed,
  W000111,
  Window,
  C_WINDOW,
  S000110,
  ,
  ,
  ,
  1,
  4,
  0.3518,
  -49.479,
  7.2,
  3.1662,
  -49.479,
  7.2,
  3.1662,
  -49.479,
  8.7,
  0.3518,
  -49.479,
  8.7;

FenestrationSurface:Detailed,
  W000113,
  Window,
  C_WINDOW,
  S000112,
  ,
  ,
  ,
  1,
  4,
  5.6495,
  -49.479,
  7.2,
  22.7015,
  -49.479,
  7.2,
  22.7015,
  -49.479,
  8.7,
  5.6495,
  -49.479,
  8.7;

FenestrationSurface:Detailed,
  W000115,
  Window,
  C_WINDOW,
  S000114,
  ,
  ,
  ,
  1,
  4,
  24.833,
  -48.5577,
  7.2,
  24.833,
  -41.1873,
  7.2,
  24.833,
  -41.1873,
  8.7,
  24.833,
  -48.5577,
  8.7;

FenestrationSurface:Detailed,
  W000117,
  Window,
  C_WINDOW,
  S000116,
  ,
  ,
  ,
  1,
  4,
  26.4178,
  -40.266,
  7.2,
  39.0962,
  -40.266,
  7.2,
  39.0962,
  -40.266,
  8.7,
  26.4178,
  -40.266,
  8.7;

FenestrationSurface:Detailed,
  W000119,
  Window,
  C_WINDOW,
  S000118,
  ,
  ,
  ,
  1,
  4,
  40.681,
  -40.6657,
  7.2,
  40.681,
  -43.8633,
  7.2,
  40.681,
  -43.8633,
  8.7,
  40.681,
  -40.6657,
  8.7;

FenestrationSurface:Detailed,
  W000121,
  Window,
  C_WINDOW,
  S000120,
  ,
  ,
  ,
  1,
  4,
  41.1363,
  -44.263,
  7.2,
  44.7787,
  -44.263,
  7.2,
  44.7787,
  -44.263,
  8.7,
  41.1363,
  -44.263,
  8.7;

FenestrationSurface:Detailed,
  W000123,
  Window,
  C_WINDOW,
  S000122,
  ,
  ,
  ,
  1,
  4,
  45.234,
  -43.8633,
  7.2,
  45.234,
  -40.6657,
  7.2,
  45.234,
  -40.6657,
  8.7,
  45.234,
  -43.8633,
  8.7;

FenestrationSurface:Detailed,
  W000125,
  Window,
  C_WINDOW,
  S000124,
  ,
  ,
  ,
  1,
  4,
  45.5631,
  -40.266,
  7.2,
  48.1959,
  -40.266,
  7.2,
  48.1959,
  -40.266,
  8.7,
  45.5631,
  -40.266,
  8.7;

FenestrationSurface:Detailed,
  W000127,
  Window,
  C_WINDOW,
  S000126,
  ,
  ,
  ,
  1,
  4,
  48.525,
  -40.8687,
  7.2,
  48.525,
  -45.6903,
  7.2,
  48.525,
  -45.6903,
  8.7,
  48.525,
  -40.8687,
  8.7;

FenestrationSurface:Detailed,
  W000129,
  Window,
  C_WINDOW,
  S000128,
  ,
  ,
  ,
  1,
  4,
  49.126,
  -46.293,
  7.2,
  53.934,
  -46.293,
  7.2,
  53.934,
  -46.293,
  8.7,
  49.126,
  -46.293,
  8.7;

FenestrationSurface:Detailed,
  W000131,
  Window,
  C_WINDOW,
  S000130,
  ,
  ,
  ,
  1,
  4,
  54.535,
  -45.6903,
  7.2,
  54.535,
  -40.8687,
  7.2,
  54.535,
  -40.8687,
  8.7,
  54.535,
  -45.6903,
  8.7;

FenestrationSurface:Detailed,
  W000133,
  Window,
  C_WINDOW,
  S000132,
  ,
  ,
  ,
  1,
  4,
  55.6586,
  -40.266,
  7.2,
  64.6474,
  -40.266,
  7.2,
  64.6474,
  -40.266,
  8.7,
  55.6586,
  -40.266,
  8.7;

FenestrationSurface:Detailed,
  W000135,
  Window,
  C_WINDOW,
  S000134,
  ,
  ,
  ,
  1,
  4,
  65.771,
  -36.2394,
  7.2,
  65.771,
  -4.0266,
  7.2,
  65.771,
  -4.0266,
  8.7,
  65.771,
  -36.2394,
  8.7;

Output:VariableDictionary,
  Regular;

Output:Variable,
  *,
  Zone Ideal Loads Supply Air Total Heating Energy,
  Monthly;

Output:Variable,
  *,
  Zone Ideal Loads Supply Air Total Cooling Energy,
  Monthly;

Output:Variable,
  *,
  Zone Mean Air Temperature,
  Monthly;

Output:Variable,
  *,
  Zone Mean Air Temperature,
  Timestep;

Output:Variable,
  *,
  Zone Air Humidity Ratio,
  Timestep;

Output:Variable,
  *,
  Site Outdoor Air Drybulb Temperature,
  Timestep;

Output:Variable,
  *,
  Site Outdoor Air Wetbulb Temperature,
  Timestep;

Output:Variable,
  *,
  Zone Air System Sensible Heating Rate,
  Hourly;

Output:Variable,
  *,
  Zone Air System Sensible Cooling Rate,
  Hourly;

Output:SQLite,
  SimpleAndTabular;

Output:Table:SummaryReports,
  AllSummary;

Output:Diagnostics,
  DisplayExtraWarnings;
