! EXPLORATORY ANALYST SCENARIO ONLY. Not an as-built energy-station model.

! geometry_sha256=db61f5eac536f1c8804447220afefe08470c6808155352537b3190e2de22130b

! parameter_sha256=8c65796c35f6e20b3892cb4eea2d2a32672c7b69d850a7d1c027f39d1ef8e2ba

! weather_sha256=f6b125ed8424f062ededec7f5c685b03c903b85f0a64521830b5519520488175

! solar_distribution_override=FullExterior; frozen M02 base=FullInteriorAndExterior

Version,
  26.1;

SimulationControl,
  No,
  No,
  No,
  No,
  Yes;

Building,
  ICCESB_vertical,
  0,
  Suburbs,
  0.04,
  0.4,
  FullExterior,
  25,
  6;

Timestep,
  6;

Site:Location,
  Taiyuan_CSWD,
  37.78,
  112.55,
  8,
  778.3;

RunPeriod,
  Annual,
  1,
  1,
  ,
  12,
  31,
  ;

GlobalGeometryRules,
  UpperLeftCorner,
  CounterClockWise,
  World;

ScheduleTypeLimits,
  Fraction,
  0,
  1,
  Continuous;

ScheduleTypeLimits,
  Temperature,
  -60,
  80,
  Continuous,
  Temperature;

ScheduleTypeLimits,
  ThermostatControl,
  0,
  4,
  Discrete;

Schedule:Constant,
  AlwaysOne,
  Fraction,
  1;

Schedule:Constant,
  Heat20,
  Temperature,
  18;

Schedule:Constant,
  Cool26,
  Temperature,
  28;

Schedule:Constant,
  DualControl,
  ThermostatControl,
  4;

ThermostatSetpoint:DualSetpoint,
  DualSetpoint,
  Heat20,
  Cool26;

DesignSpecification:OutdoorAir,
  OA_PerArea,
  Flow/Area,
  0,
  0.0003,
  0,
  0,
  AlwaysOne;

Material,
  CONCRETE_20,
  Rough,
  0.2,
  1.95,
  2400,
  900,
  0.9,
  0.7,
  0.7;

Material,
  CONCRETE_30,
  Rough,
  0.3,
  1.95,
  2400,
  900,
  0.9,
  0.7,
  0.7;

Material,
  XPS_05,
  Rough,
  0.05,
  0.029,
  28,
  1450,
  0.9,
  0.7,
  0.7;

Material,
  XPS_08,
  Rough,
  0.08,
  0.029,
  28,
  1450,
  0.9,
  0.7,
  0.7;

Material,
  XPS_10,
  Rough,
  0.1,
  0.029,
  28,
  1450,
  0.9,
  0.7,
  0.7;

Construction,
  C_EXT_WALL,
  XPS_08,
  CONCRETE_20;

Construction,
  C_ROOF,
  XPS_10,
  CONCRETE_20;

Construction,
  C_EXPOSED_FLOOR,
  XPS_08,
  CONCRETE_20;

Construction,
  C_BASEMENT_WALL,
  XPS_08,
  CONCRETE_20;

Construction,
  C_BASEMENT_SLAB,
  XPS_05,
  CONCRETE_30;

Construction,
  C_INTER_WALL,
  CONCRETE_20;

Construction,
  C_INTER_SLAB,
  CONCRETE_20;

WindowMaterial:SimpleGlazingSystem,
  GLAZING_VIRTUAL,
  2.2,
  0.45,
  0.6;

Construction,
  C_WINDOW,
  GLAZING_VIRTUAL;

Foundation:Kiva:Settings,
  1.73,
  1842,
  419;

Foundation:Kiva,
  FND_Z_VERTICAL_B1_CONDITIONED_1,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  0;

SurfaceProperty:ExposedFoundationPerimeter,
  S000109,
  ExposedPerimeterFraction,
  ,
  1;

Zone,
  Z_VERTICAL_B1_CONDITIONED_1,
  0,
  0,
  0,
  0,
  1,
  1,
  6,
  21565.44,
  3594.24,
  ,
  ,
  Yes;

ZoneInfiltration:DesignFlowRate,
  INF_Z_VERTICAL_B1_CONDITIONED_1,
  Z_VERTICAL_B1_CONDITIONED_1,
  AlwaysOne,
  AirChanges/Hour,
  ,
  ,
  ,
  0.2,
  1,
  0,
  0,
  0,
  Outdoor;

ZoneControl:Thermostat,
  TC_Z_VERTICAL_B1_CONDITIONED_1,
  Z_VERTICAL_B1_CONDITIONED_1,
  DualControl,
  ThermostatSetpoint:DualSetpoint,
  DualSetpoint;

Lights,
  LGT_Z_VERTICAL_B1_CONDITIONED_1,
  Z_VERTICAL_B1_CONDITIONED_1,
  AlwaysOne,
  Watts/Area,
  ,
  3,
  ,
  0,
  0,
  0,
  1;

ElectricEquipment,
  EQP_Z_VERTICAL_B1_CONDITIONED_1,
  Z_VERTICAL_B1_CONDITIONED_1,
  AlwaysOne,
  Watts/Area,
  ,
  5,
  ,
  0,
  0,
  0;

OutdoorAir:Node,
  Z_VERTICAL_B1_CONDITIONED_1_OUTDOOR_AIR;

ZoneHVAC:IdealLoadsAirSystem,
  IDEAL_Z_VERTICAL_B1_CONDITIONED_1,
  AlwaysOne,
  Z_VERTICAL_B1_CONDITIONED_1_SUPPLY,
  Z_VERTICAL_B1_CONDITIONED_1_EXHAUST,
  ,
  50,
  13,
  0.0156,
  0.0077,
  NoLimit,
  ,
  ,
  NoLimit,
  ,
  ,
  ,
  ,
  None,
  ,
  None,
  OA_PerArea,
  Z_VERTICAL_B1_CONDITIONED_1_OUTDOOR_AIR,
  None,
  NoEconomizer,
  None,
  ,
  ;

ZoneHVAC:EquipmentList,
  EQLIST_Z_VERTICAL_B1_CONDITIONED_1,
  SequentialLoad,
  ZoneHVAC:IdealLoadsAirSystem,
  IDEAL_Z_VERTICAL_B1_CONDITIONED_1,
  1,
  1,
  ,
  ;

ZoneHVAC:EquipmentConnections,
  Z_VERTICAL_B1_CONDITIONED_1,
  EQLIST_Z_VERTICAL_B1_CONDITIONED_1,
  Z_VERTICAL_B1_CONDITIONED_1_SUPPLY,
  Z_VERTICAL_B1_CONDITIONED_1_EXHAUST,
  Z_VERTICAL_B1_CONDITIONED_1_AIR,
  Z_VERTICAL_B1_CONDITIONED_1_RETURN;

Zone,
  Z_VERTICAL_F1_CONDITIONED_1,
  0,
  0,
  0,
  0,
  1,
  1,
  6,
  14395.56,
  2399.26,
  ,
  ,
  Yes;

ZoneInfiltration:DesignFlowRate,
  INF_Z_VERTICAL_F1_CONDITIONED_1,
  Z_VERTICAL_F1_CONDITIONED_1,
  AlwaysOne,
  AirChanges/Hour,
  ,
  ,
  ,
  0.2,
  1,
  0,
  0,
  0,
  Outdoor;

ZoneControl:Thermostat,
  TC_Z_VERTICAL_F1_CONDITIONED_1,
  Z_VERTICAL_F1_CONDITIONED_1,
  DualControl,
  ThermostatSetpoint:DualSetpoint,
  DualSetpoint;

Lights,
  LGT_Z_VERTICAL_F1_CONDITIONED_1,
  Z_VERTICAL_F1_CONDITIONED_1,
  AlwaysOne,
  Watts/Area,
  ,
  3,
  ,
  0,
  0,
  0,
  1;

ElectricEquipment,
  EQP_Z_VERTICAL_F1_CONDITIONED_1,
  Z_VERTICAL_F1_CONDITIONED_1,
  AlwaysOne,
  Watts/Area,
  ,
  5,
  ,
  0,
  0,
  0;

OutdoorAir:Node,
  Z_VERTICAL_F1_CONDITIONED_1_OUTDOOR_AIR;

ZoneHVAC:IdealLoadsAirSystem,
  IDEAL_Z_VERTICAL_F1_CONDITIONED_1,
  AlwaysOne,
  Z_VERTICAL_F1_CONDITIONED_1_SUPPLY,
  Z_VERTICAL_F1_CONDITIONED_1_EXHAUST,
  ,
  50,
  13,
  0.0156,
  0.0077,
  NoLimit,
  ,
  ,
  NoLimit,
  ,
  ,
  ,
  ,
  None,
  ,
  None,
  OA_PerArea,
  Z_VERTICAL_F1_CONDITIONED_1_OUTDOOR_AIR,
  None,
  NoEconomizer,
  None,
  ,
  ;

ZoneHVAC:EquipmentList,
  EQLIST_Z_VERTICAL_F1_CONDITIONED_1,
  SequentialLoad,
  ZoneHVAC:IdealLoadsAirSystem,
  IDEAL_Z_VERTICAL_F1_CONDITIONED_1,
  1,
  1,
  ,
  ;

ZoneHVAC:EquipmentConnections,
  Z_VERTICAL_F1_CONDITIONED_1,
  EQLIST_Z_VERTICAL_F1_CONDITIONED_1,
  Z_VERTICAL_F1_CONDITIONED_1_SUPPLY,
  Z_VERTICAL_F1_CONDITIONED_1_EXHAUST,
  Z_VERTICAL_F1_CONDITIONED_1_AIR,
  Z_VERTICAL_F1_CONDITIONED_1_RETURN;

Zone,
  Z_VERTICAL_F2_CONDITIONED_1,
  0,
  0,
  0,
  0,
  1,
  1,
  6,
  8850.96,
  1475.16,
  ,
  ,
  Yes;

ZoneInfiltration:DesignFlowRate,
  INF_Z_VERTICAL_F2_CONDITIONED_1,
  Z_VERTICAL_F2_CONDITIONED_1,
  AlwaysOne,
  AirChanges/Hour,
  ,
  ,
  ,
  0.2,
  1,
  0,
  0,
  0,
  Outdoor;

ZoneControl:Thermostat,
  TC_Z_VERTICAL_F2_CONDITIONED_1,
  Z_VERTICAL_F2_CONDITIONED_1,
  DualControl,
  ThermostatSetpoint:DualSetpoint,
  DualSetpoint;

Lights,
  LGT_Z_VERTICAL_F2_CONDITIONED_1,
  Z_VERTICAL_F2_CONDITIONED_1,
  AlwaysOne,
  Watts/Area,
  ,
  3,
  ,
  0,
  0,
  0,
  1;

ElectricEquipment,
  EQP_Z_VERTICAL_F2_CONDITIONED_1,
  Z_VERTICAL_F2_CONDITIONED_1,
  AlwaysOne,
  Watts/Area,
  ,
  5,
  ,
  0,
  0,
  0;

OutdoorAir:Node,
  Z_VERTICAL_F2_CONDITIONED_1_OUTDOOR_AIR;

ZoneHVAC:IdealLoadsAirSystem,
  IDEAL_Z_VERTICAL_F2_CONDITIONED_1,
  AlwaysOne,
  Z_VERTICAL_F2_CONDITIONED_1_SUPPLY,
  Z_VERTICAL_F2_CONDITIONED_1_EXHAUST,
  ,
  50,
  13,
  0.0156,
  0.0077,
  NoLimit,
  ,
  ,
  NoLimit,
  ,
  ,
  ,
  ,
  None,
  ,
  None,
  OA_PerArea,
  Z_VERTICAL_F2_CONDITIONED_1_OUTDOOR_AIR,
  None,
  NoEconomizer,
  None,
  ,
  ;

ZoneHVAC:EquipmentList,
  EQLIST_Z_VERTICAL_F2_CONDITIONED_1,
  SequentialLoad,
  ZoneHVAC:IdealLoadsAirSystem,
  IDEAL_Z_VERTICAL_F2_CONDITIONED_1,
  1,
  1,
  ,
  ;

ZoneHVAC:EquipmentConnections,
  Z_VERTICAL_F2_CONDITIONED_1,
  EQLIST_Z_VERTICAL_F2_CONDITIONED_1,
  Z_VERTICAL_F2_CONDITIONED_1_SUPPLY,
  Z_VERTICAL_F2_CONDITIONED_1_EXHAUST,
  Z_VERTICAL_F2_CONDITIONED_1_AIR,
  Z_VERTICAL_F2_CONDITIONED_1_RETURN;

Zone,
  Z_VERTICAL_F2_CONDITIONED_2,
  0,
  0,
  0,
  0,
  1,
  1,
  6,
  167.4,
  27.9,
  ,
  ,
  Yes;

ZoneInfiltration:DesignFlowRate,
  INF_Z_VERTICAL_F2_CONDITIONED_2,
  Z_VERTICAL_F2_CONDITIONED_2,
  AlwaysOne,
  AirChanges/Hour,
  ,
  ,
  ,
  0.2,
  1,
  0,
  0,
  0,
  Outdoor;

ZoneControl:Thermostat,
  TC_Z_VERTICAL_F2_CONDITIONED_2,
  Z_VERTICAL_F2_CONDITIONED_2,
  DualControl,
  ThermostatSetpoint:DualSetpoint,
  DualSetpoint;

Lights,
  LGT_Z_VERTICAL_F2_CONDITIONED_2,
  Z_VERTICAL_F2_CONDITIONED_2,
  AlwaysOne,
  Watts/Area,
  ,
  3,
  ,
  0,
  0,
  0,
  1;

ElectricEquipment,
  EQP_Z_VERTICAL_F2_CONDITIONED_2,
  Z_VERTICAL_F2_CONDITIONED_2,
  AlwaysOne,
  Watts/Area,
  ,
  5,
  ,
  0,
  0,
  0;

OutdoorAir:Node,
  Z_VERTICAL_F2_CONDITIONED_2_OUTDOOR_AIR;

ZoneHVAC:IdealLoadsAirSystem,
  IDEAL_Z_VERTICAL_F2_CONDITIONED_2,
  AlwaysOne,
  Z_VERTICAL_F2_CONDITIONED_2_SUPPLY,
  Z_VERTICAL_F2_CONDITIONED_2_EXHAUST,
  ,
  50,
  13,
  0.0156,
  0.0077,
  NoLimit,
  ,
  ,
  NoLimit,
  ,
  ,
  ,
  ,
  None,
  ,
  None,
  OA_PerArea,
  Z_VERTICAL_F2_CONDITIONED_2_OUTDOOR_AIR,
  None,
  NoEconomizer,
  None,
  ,
  ;

ZoneHVAC:EquipmentList,
  EQLIST_Z_VERTICAL_F2_CONDITIONED_2,
  SequentialLoad,
  ZoneHVAC:IdealLoadsAirSystem,
  IDEAL_Z_VERTICAL_F2_CONDITIONED_2,
  1,
  1,
  ,
  ;

ZoneHVAC:EquipmentConnections,
  Z_VERTICAL_F2_CONDITIONED_2,
  EQLIST_Z_VERTICAL_F2_CONDITIONED_2,
  Z_VERTICAL_F2_CONDITIONED_2_SUPPLY,
  Z_VERTICAL_F2_CONDITIONED_2_EXHAUST,
  Z_VERTICAL_F2_CONDITIONED_2_AIR,
  Z_VERTICAL_F2_CONDITIONED_2_RETURN;

Zone,
  Z_VERTICAL_F3_CONDITIONED_1,
  0,
  0,
  0,
  0,
  1,
  1,
  6,
  12760.26,
  2126.71,
  ,
  ,
  Yes;

ZoneInfiltration:DesignFlowRate,
  INF_Z_VERTICAL_F3_CONDITIONED_1,
  Z_VERTICAL_F3_CONDITIONED_1,
  AlwaysOne,
  AirChanges/Hour,
  ,
  ,
  ,
  0.2,
  1,
  0,
  0,
  0,
  Outdoor;

ZoneControl:Thermostat,
  TC_Z_VERTICAL_F3_CONDITIONED_1,
  Z_VERTICAL_F3_CONDITIONED_1,
  DualControl,
  ThermostatSetpoint:DualSetpoint,
  DualSetpoint;

Lights,
  LGT_Z_VERTICAL_F3_CONDITIONED_1,
  Z_VERTICAL_F3_CONDITIONED_1,
  AlwaysOne,
  Watts/Area,
  ,
  3,
  ,
  0,
  0,
  0,
  1;

ElectricEquipment,
  EQP_Z_VERTICAL_F3_CONDITIONED_1,
  Z_VERTICAL_F3_CONDITIONED_1,
  AlwaysOne,
  Watts/Area,
  ,
  5,
  ,
  0,
  0,
  0;

OutdoorAir:Node,
  Z_VERTICAL_F3_CONDITIONED_1_OUTDOOR_AIR;

ZoneHVAC:IdealLoadsAirSystem,
  IDEAL_Z_VERTICAL_F3_CONDITIONED_1,
  AlwaysOne,
  Z_VERTICAL_F3_CONDITIONED_1_SUPPLY,
  Z_VERTICAL_F3_CONDITIONED_1_EXHAUST,
  ,
  50,
  13,
  0.0156,
  0.0077,
  NoLimit,
  ,
  ,
  NoLimit,
  ,
  ,
  ,
  ,
  None,
  ,
  None,
  OA_PerArea,
  Z_VERTICAL_F3_CONDITIONED_1_OUTDOOR_AIR,
  None,
  NoEconomizer,
  None,
  ,
  ;

ZoneHVAC:EquipmentList,
  EQLIST_Z_VERTICAL_F3_CONDITIONED_1,
  SequentialLoad,
  ZoneHVAC:IdealLoadsAirSystem,
  IDEAL_Z_VERTICAL_F3_CONDITIONED_1,
  1,
  1,
  ,
  ;

ZoneHVAC:EquipmentConnections,
  Z_VERTICAL_F3_CONDITIONED_1,
  EQLIST_Z_VERTICAL_F3_CONDITIONED_1,
  Z_VERTICAL_F3_CONDITIONED_1_SUPPLY,
  Z_VERTICAL_F3_CONDITIONED_1_EXHAUST,
  Z_VERTICAL_F3_CONDITIONED_1_AIR,
  Z_VERTICAL_F3_CONDITIONED_1_RETURN;

BuildingSurface:Detailed,
  S000001,
  Ceiling,
  C_INTER_SLAB,
  Z_VERTICAL_B1_CONDITIONED_1,
  ,
  Surface,
  S000002,
  NoSun,
  NoWind,
  ,
  3,
  42,
  8.8,
  0,
  39.1,
  -40.4,
  0,
  42,
  -40.4,
  0;

BuildingSurface:Detailed,
  S000002,
  Floor,
  C_INTER_SLAB,
  Z_VERTICAL_F1_CONDITIONED_1,
  ,
  Surface,
  S000001,
  NoSun,
  NoWind,
  ,
  3,
  42,
  -40.4,
  0,
  39.1,
  -40.4,
  0,
  42,
  8.8,
  0;

BuildingSurface:Detailed,
  S000003,
  Ceiling,
  C_INTER_SLAB,
  Z_VERTICAL_B1_CONDITIONED_1,
  ,
  Surface,
  S000004,
  NoSun,
  NoWind,
  ,
  3,
  39.1,
  -40.4,
  0,
  32.9,
  -43.3,
  0,
  39.1,
  -43.3,
  0;

BuildingSurface:Detailed,
  S000004,
  Floor,
  C_INTER_SLAB,
  Z_VERTICAL_F1_CONDITIONED_1,
  ,
  Surface,
  S000003,
  NoSun,
  NoWind,
  ,
  3,
  39.1,
  -43.3,
  0,
  32.9,
  -43.3,
  0,
  39.1,
  -40.4,
  0;

BuildingSurface:Detailed,
  S000005,
  Ceiling,
  C_INTER_SLAB,
  Z_VERTICAL_B1_CONDITIONED_1,
  ,
  Surface,
  S000006,
  NoSun,
  NoWind,
  ,
  3,
  32.9,
  -40.4,
  0,
  -6.4,
  8.8,
  0,
  -6.4,
  -40.4,
  0;

BuildingSurface:Detailed,
  S000006,
  Floor,
  C_INTER_SLAB,
  Z_VERTICAL_F1_CONDITIONED_1,
  ,
  Surface,
  S000005,
  NoSun,
  NoWind,
  ,
  3,
  -6.4,
  -40.4,
  0,
  -6.4,
  8.8,
  0,
  32.9,
  -40.4,
  0;

BuildingSurface:Detailed,
  S000007,
  Ceiling,
  C_INTER_SLAB,
  Z_VERTICAL_B1_CONDITIONED_1,
  ,
  Surface,
  S000008,
  NoSun,
  NoWind,
  ,
  3,
  32.9,
  -40.4,
  0,
  39.1,
  -40.4,
  0,
  42,
  8.8,
  0;

BuildingSurface:Detailed,
  S000008,
  Floor,
  C_INTER_SLAB,
  Z_VERTICAL_F1_CONDITIONED_1,
  ,
  Surface,
  S000007,
  NoSun,
  NoWind,
  ,
  3,
  42,
  8.8,
  0,
  39.1,
  -40.4,
  0,
  32.9,
  -40.4,
  0;

BuildingSurface:Detailed,
  S000009,
  Ceiling,
  C_INTER_SLAB,
  Z_VERTICAL_B1_CONDITIONED_1,
  ,
  Surface,
  S000010,
  NoSun,
  NoWind,
  ,
  3,
  39.1,
  -40.4,
  0,
  32.9,
  -40.4,
  0,
  32.9,
  -43.3,
  0;

BuildingSurface:Detailed,
  S000010,
  Floor,
  C_INTER_SLAB,
  Z_VERTICAL_F1_CONDITIONED_1,
  ,
  Surface,
  S000009,
  NoSun,
  NoWind,
  ,
  3,
  32.9,
  -43.3,
  0,
  32.9,
  -40.4,
  0,
  39.1,
  -40.4,
  0;

BuildingSurface:Detailed,
  S000011,
  Ceiling,
  C_INTER_SLAB,
  Z_VERTICAL_B1_CONDITIONED_1,
  ,
  Surface,
  S000012,
  NoSun,
  NoWind,
  ,
  3,
  42,
  8.8,
  0,
  -6.4,
  8.8,
  0,
  32.9,
  -40.4,
  0;

BuildingSurface:Detailed,
  S000012,
  Floor,
  C_INTER_SLAB,
  Z_VERTICAL_F1_CONDITIONED_1,
  ,
  Surface,
  S000011,
  NoSun,
  NoWind,
  ,
  3,
  32.9,
  -40.4,
  0,
  -6.4,
  8.8,
  0,
  42,
  8.8,
  0;

BuildingSurface:Detailed,
  S000013,
  Roof,
  C_ROOF,
  Z_VERTICAL_B1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  -6.4,
  -40.4,
  0,
  -6.4,
  8.8,
  0,
  -14,
  8.8,
  0;

BuildingSurface:Detailed,
  S000014,
  Roof,
  C_ROOF,
  Z_VERTICAL_B1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  -6.4,
  -40.4,
  0,
  32.9,
  -43.3,
  0,
  32.9,
  -40.4,
  0;

BuildingSurface:Detailed,
  S000015,
  Roof,
  C_ROOF,
  Z_VERTICAL_B1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  39.1,
  -43.3,
  0,
  42,
  -40.4,
  0,
  39.1,
  -40.4,
  0;

BuildingSurface:Detailed,
  S000016,
  Roof,
  C_ROOF,
  Z_VERTICAL_B1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  42,
  -40.4,
  0,
  48.4,
  8.8,
  0,
  42,
  8.8,
  0;

BuildingSurface:Detailed,
  S000017,
  Roof,
  C_ROOF,
  Z_VERTICAL_B1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  -14,
  8.8,
  0,
  -14,
  -48.8,
  0,
  -6.4,
  -40.4,
  0;

BuildingSurface:Detailed,
  S000018,
  Roof,
  C_ROOF,
  Z_VERTICAL_B1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  42,
  -40.4,
  0,
  48.4,
  -48.8,
  0,
  48.4,
  8.8,
  0;

BuildingSurface:Detailed,
  S000019,
  Roof,
  C_ROOF,
  Z_VERTICAL_B1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  32.9,
  -43.3,
  0,
  -6.4,
  -40.4,
  0,
  -14,
  -48.8,
  0;

BuildingSurface:Detailed,
  S000020,
  Roof,
  C_ROOF,
  Z_VERTICAL_B1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  39.1,
  -43.3,
  0,
  48.4,
  -48.8,
  0,
  42,
  -40.4,
  0;

BuildingSurface:Detailed,
  S000021,
  Roof,
  C_ROOF,
  Z_VERTICAL_B1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  -14,
  -48.8,
  0,
  48.4,
  -48.8,
  0,
  32.9,
  -43.3,
  0;

BuildingSurface:Detailed,
  S000022,
  Roof,
  C_ROOF,
  Z_VERTICAL_B1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  32.9,
  -43.3,
  0,
  48.4,
  -48.8,
  0,
  39.1,
  -43.3,
  0;

BuildingSurface:Detailed,
  S000023,
  Ceiling,
  C_INTER_SLAB,
  Z_VERTICAL_F1_CONDITIONED_1,
  ,
  Surface,
  S000024,
  NoSun,
  NoWind,
  ,
  3,
  39.1,
  -40.4,
  6,
  42,
  -40.4,
  6,
  42,
  -36.1,
  6;

BuildingSurface:Detailed,
  S000024,
  Floor,
  C_INTER_SLAB,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000023,
  NoSun,
  NoWind,
  ,
  3,
  42,
  -36.1,
  6,
  42,
  -40.4,
  6,
  39.1,
  -40.4,
  6;

BuildingSurface:Detailed,
  S000025,
  Ceiling,
  C_INTER_SLAB,
  Z_VERTICAL_F1_CONDITIONED_1,
  ,
  Surface,
  S000026,
  NoSun,
  NoWind,
  ,
  3,
  39.1,
  -40.4,
  6,
  32.9,
  -43.3,
  6,
  39.1,
  -43.3,
  6;

BuildingSurface:Detailed,
  S000026,
  Floor,
  C_INTER_SLAB,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000025,
  NoSun,
  NoWind,
  ,
  3,
  39.1,
  -43.3,
  6,
  32.9,
  -43.3,
  6,
  39.1,
  -40.4,
  6;

BuildingSurface:Detailed,
  S000027,
  Ceiling,
  C_INTER_SLAB,
  Z_VERTICAL_F1_CONDITIONED_1,
  ,
  Surface,
  S000028,
  NoSun,
  NoWind,
  ,
  3,
  13.7,
  -36.1,
  6,
  -6.4,
  -31.6,
  6,
  -6.4,
  -40.4,
  6;

BuildingSurface:Detailed,
  S000028,
  Floor,
  C_INTER_SLAB,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000027,
  NoSun,
  NoWind,
  ,
  3,
  -6.4,
  -40.4,
  6,
  -6.4,
  -31.6,
  6,
  13.7,
  -36.1,
  6;

BuildingSurface:Detailed,
  S000029,
  Ceiling,
  C_INTER_SLAB,
  Z_VERTICAL_F1_CONDITIONED_1,
  ,
  Surface,
  S000030,
  NoSun,
  NoWind,
  ,
  3,
  -6.4,
  -31.6,
  6,
  13.7,
  8.8,
  6,
  -6.4,
  8.8,
  6;

BuildingSurface:Detailed,
  S000030,
  Floor,
  C_INTER_SLAB,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000029,
  NoSun,
  NoWind,
  ,
  3,
  -6.4,
  8.8,
  6,
  13.7,
  8.8,
  6,
  -6.4,
  -31.6,
  6;

BuildingSurface:Detailed,
  S000031,
  Ceiling,
  C_INTER_SLAB,
  Z_VERTICAL_F1_CONDITIONED_1,
  ,
  Surface,
  S000032,
  NoSun,
  NoWind,
  ,
  3,
  32.9,
  -40.4,
  6,
  39.1,
  -40.4,
  6,
  42,
  -36.1,
  6;

BuildingSurface:Detailed,
  S000032,
  Floor,
  C_INTER_SLAB,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000031,
  NoSun,
  NoWind,
  ,
  3,
  42,
  -36.1,
  6,
  39.1,
  -40.4,
  6,
  32.9,
  -40.4,
  6;

BuildingSurface:Detailed,
  S000033,
  Ceiling,
  C_INTER_SLAB,
  Z_VERTICAL_F1_CONDITIONED_1,
  ,
  Surface,
  S000034,
  NoSun,
  NoWind,
  ,
  3,
  39.1,
  -40.4,
  6,
  32.9,
  -40.4,
  6,
  32.9,
  -43.3,
  6;

BuildingSurface:Detailed,
  S000034,
  Floor,
  C_INTER_SLAB,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000033,
  NoSun,
  NoWind,
  ,
  3,
  32.9,
  -43.3,
  6,
  32.9,
  -40.4,
  6,
  39.1,
  -40.4,
  6;

BuildingSurface:Detailed,
  S000035,
  Ceiling,
  C_INTER_SLAB,
  Z_VERTICAL_F1_CONDITIONED_1,
  ,
  Surface,
  S000036,
  NoSun,
  NoWind,
  ,
  3,
  -6.4,
  -31.6,
  6,
  13.7,
  -36.1,
  6,
  13.7,
  8.8,
  6;

BuildingSurface:Detailed,
  S000036,
  Floor,
  C_INTER_SLAB,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000035,
  NoSun,
  NoWind,
  ,
  3,
  13.7,
  8.8,
  6,
  13.7,
  -36.1,
  6,
  -6.4,
  -31.6,
  6;

BuildingSurface:Detailed,
  S000037,
  Ceiling,
  C_INTER_SLAB,
  Z_VERTICAL_F1_CONDITIONED_1,
  ,
  Surface,
  S000038,
  NoSun,
  NoWind,
  ,
  3,
  42,
  -36.1,
  6,
  13.7,
  -36.1,
  6,
  32.9,
  -40.4,
  6;

BuildingSurface:Detailed,
  S000038,
  Floor,
  C_INTER_SLAB,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000037,
  NoSun,
  NoWind,
  ,
  3,
  32.9,
  -40.4,
  6,
  13.7,
  -36.1,
  6,
  42,
  -36.1,
  6;

BuildingSurface:Detailed,
  S000039,
  Ceiling,
  C_INTER_SLAB,
  Z_VERTICAL_F1_CONDITIONED_1,
  ,
  Surface,
  S000040,
  NoSun,
  NoWind,
  ,
  3,
  -6.4,
  -40.4,
  6,
  32.9,
  -40.4,
  6,
  13.7,
  -36.1,
  6;

BuildingSurface:Detailed,
  S000040,
  Floor,
  C_INTER_SLAB,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000039,
  NoSun,
  NoWind,
  ,
  3,
  13.7,
  -36.1,
  6,
  32.9,
  -40.4,
  6,
  -6.4,
  -40.4,
  6;

BuildingSurface:Detailed,
  S000041,
  Ceiling,
  C_INTER_SLAB,
  Z_VERTICAL_F1_CONDITIONED_1,
  ,
  Surface,
  S000042,
  NoSun,
  NoWind,
  ,
  3,
  42,
  1.1,
  6,
  37.5,
  7.3,
  6,
  37.5,
  1.1,
  6;

BuildingSurface:Detailed,
  S000042,
  Floor,
  C_INTER_SLAB,
  Z_VERTICAL_F2_CONDITIONED_2,
  ,
  Surface,
  S000041,
  NoSun,
  NoWind,
  ,
  3,
  37.5,
  1.1,
  6,
  37.5,
  7.3,
  6,
  42,
  1.1,
  6;

BuildingSurface:Detailed,
  S000043,
  Ceiling,
  C_INTER_SLAB,
  Z_VERTICAL_F1_CONDITIONED_1,
  ,
  Surface,
  S000044,
  NoSun,
  NoWind,
  ,
  3,
  37.5,
  7.3,
  6,
  42,
  1.1,
  6,
  42,
  7.3,
  6;

BuildingSurface:Detailed,
  S000044,
  Floor,
  C_INTER_SLAB,
  Z_VERTICAL_F2_CONDITIONED_2,
  ,
  Surface,
  S000043,
  NoSun,
  NoWind,
  ,
  3,
  42,
  7.3,
  6,
  42,
  1.1,
  6,
  37.5,
  7.3,
  6;

BuildingSurface:Detailed,
  S000045,
  Roof,
  C_ROOF,
  Z_VERTICAL_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  42,
  8.8,
  6,
  37.5,
  7.3,
  6,
  42,
  7.3,
  6;

BuildingSurface:Detailed,
  S000046,
  Roof,
  C_ROOF,
  Z_VERTICAL_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  37.5,
  1.1,
  6,
  42,
  -36.1,
  6,
  42,
  1.1,
  6;

BuildingSurface:Detailed,
  S000047,
  Roof,
  C_ROOF,
  Z_VERTICAL_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  37.5,
  1.1,
  6,
  13.7,
  8.8,
  6,
  13.7,
  -36.1,
  6;

BuildingSurface:Detailed,
  S000048,
  Roof,
  C_ROOF,
  Z_VERTICAL_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  13.7,
  8.8,
  6,
  37.5,
  7.3,
  6,
  42,
  8.8,
  6;

BuildingSurface:Detailed,
  S000049,
  Roof,
  C_ROOF,
  Z_VERTICAL_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  13.7,
  -36.1,
  6,
  42,
  -36.1,
  6,
  37.5,
  1.1,
  6;

BuildingSurface:Detailed,
  S000050,
  Roof,
  C_ROOF,
  Z_VERTICAL_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  13.7,
  8.8,
  6,
  37.5,
  1.1,
  6,
  37.5,
  7.3,
  6;

BuildingSurface:Detailed,
  S000051,
  Floor,
  C_EXPOSED_FLOOR,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  3,
  -10.9,
  -31.6,
  6,
  -6.4,
  -31.6,
  6,
  -6.4,
  -40.4,
  6;

BuildingSurface:Detailed,
  S000052,
  Floor,
  C_EXPOSED_FLOOR,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  3,
  32.9,
  -40.4,
  6,
  32.9,
  -43.3,
  6,
  -6.4,
  -40.4,
  6;

BuildingSurface:Detailed,
  S000053,
  Floor,
  C_EXPOSED_FLOOR,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  3,
  39.1,
  -40.4,
  6,
  42,
  -40.4,
  6,
  39.1,
  -43.3,
  6;

BuildingSurface:Detailed,
  S000054,
  Floor,
  C_EXPOSED_FLOOR,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  3,
  42,
  -36.1,
  6,
  48.5,
  -36.1,
  6,
  42,
  -40.4,
  6;

BuildingSurface:Detailed,
  S000055,
  Floor,
  C_EXPOSED_FLOOR,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  3,
  -6.4,
  -40.4,
  6,
  -10.9,
  -45.4,
  6,
  -10.9,
  -31.6,
  6;

BuildingSurface:Detailed,
  S000056,
  Floor,
  C_EXPOSED_FLOOR,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  3,
  42,
  -40.4,
  6,
  48.5,
  -36.1,
  6,
  48.5,
  -45.4,
  6;

BuildingSurface:Detailed,
  S000057,
  Floor,
  C_EXPOSED_FLOOR,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  3,
  -10.9,
  -45.4,
  6,
  -6.4,
  -40.4,
  6,
  32.9,
  -43.3,
  6;

BuildingSurface:Detailed,
  S000058,
  Floor,
  C_EXPOSED_FLOOR,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  3,
  48.5,
  -45.4,
  6,
  39.1,
  -43.3,
  6,
  42,
  -40.4,
  6;

BuildingSurface:Detailed,
  S000059,
  Floor,
  C_EXPOSED_FLOOR,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  3,
  32.9,
  -43.3,
  6,
  48.5,
  -45.4,
  6,
  -10.9,
  -45.4,
  6;

BuildingSurface:Detailed,
  S000060,
  Floor,
  C_EXPOSED_FLOOR,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  3,
  39.1,
  -43.3,
  6,
  48.5,
  -45.4,
  6,
  32.9,
  -43.3,
  6;

BuildingSurface:Detailed,
  S000061,
  Ceiling,
  C_INTER_SLAB,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000062,
  NoSun,
  NoWind,
  ,
  3,
  43.9,
  -36.1,
  12,
  48,
  -44.9,
  12,
  48,
  -36.1,
  12;

BuildingSurface:Detailed,
  S000062,
  Floor,
  C_INTER_SLAB,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Surface,
  S000061,
  NoSun,
  NoWind,
  ,
  3,
  48,
  -36.1,
  12,
  48,
  -44.9,
  12,
  43.9,
  -36.1,
  12;

BuildingSurface:Detailed,
  S000063,
  Ceiling,
  C_INTER_SLAB,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000064,
  NoSun,
  NoWind,
  ,
  3,
  -6.4,
  -36.1,
  12,
  -10.5,
  -36.1,
  12,
  -10.5,
  -44.9,
  12;

BuildingSurface:Detailed,
  S000064,
  Floor,
  C_INTER_SLAB,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Surface,
  S000063,
  NoSun,
  NoWind,
  ,
  3,
  -10.5,
  -44.9,
  12,
  -10.5,
  -36.1,
  12,
  -6.4,
  -36.1,
  12;

BuildingSurface:Detailed,
  S000065,
  Ceiling,
  C_INTER_SLAB,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000066,
  NoSun,
  NoWind,
  ,
  3,
  -6.4,
  -31.6,
  12,
  13.7,
  8.8,
  12,
  -6.4,
  8.8,
  12;

BuildingSurface:Detailed,
  S000066,
  Floor,
  C_INTER_SLAB,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Surface,
  S000065,
  NoSun,
  NoWind,
  ,
  3,
  -6.4,
  8.8,
  12,
  13.7,
  8.8,
  12,
  -6.4,
  -31.6,
  12;

BuildingSurface:Detailed,
  S000067,
  Ceiling,
  C_INTER_SLAB,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000068,
  NoSun,
  NoWind,
  ,
  3,
  28.1,
  -36.1,
  12,
  48,
  -44.9,
  12,
  43.9,
  -36.1,
  12;

BuildingSurface:Detailed,
  S000068,
  Floor,
  C_INTER_SLAB,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Surface,
  S000067,
  NoSun,
  NoWind,
  ,
  3,
  43.9,
  -36.1,
  12,
  48,
  -44.9,
  12,
  28.1,
  -36.1,
  12;

BuildingSurface:Detailed,
  S000069,
  Ceiling,
  C_INTER_SLAB,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000070,
  NoSun,
  NoWind,
  ,
  3,
  13.7,
  -36.1,
  12,
  -6.4,
  -36.1,
  12,
  -10.5,
  -44.9,
  12;

BuildingSurface:Detailed,
  S000070,
  Floor,
  C_INTER_SLAB,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Surface,
  S000069,
  NoSun,
  NoWind,
  ,
  3,
  -10.5,
  -44.9,
  12,
  -6.4,
  -36.1,
  12,
  13.7,
  -36.1,
  12;

BuildingSurface:Detailed,
  S000071,
  Ceiling,
  C_INTER_SLAB,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000072,
  NoSun,
  NoWind,
  ,
  3,
  13.7,
  -36.1,
  12,
  13.7,
  8.8,
  12,
  -6.4,
  -31.6,
  12;

BuildingSurface:Detailed,
  S000072,
  Floor,
  C_INTER_SLAB,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Surface,
  S000071,
  NoSun,
  NoWind,
  ,
  3,
  -6.4,
  -31.6,
  12,
  13.7,
  8.8,
  12,
  13.7,
  -36.1,
  12;

BuildingSurface:Detailed,
  S000073,
  Ceiling,
  C_INTER_SLAB,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000074,
  NoSun,
  NoWind,
  ,
  3,
  13.7,
  -36.1,
  12,
  48,
  -44.9,
  12,
  28.1,
  -36.1,
  12;

BuildingSurface:Detailed,
  S000074,
  Floor,
  C_INTER_SLAB,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Surface,
  S000073,
  NoSun,
  NoWind,
  ,
  3,
  28.1,
  -36.1,
  12,
  48,
  -44.9,
  12,
  13.7,
  -36.1,
  12;

BuildingSurface:Detailed,
  S000075,
  Ceiling,
  C_INTER_SLAB,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000076,
  NoSun,
  NoWind,
  ,
  3,
  -6.4,
  -31.6,
  12,
  -6.4,
  -36.1,
  12,
  13.7,
  -36.1,
  12;

BuildingSurface:Detailed,
  S000076,
  Floor,
  C_INTER_SLAB,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Surface,
  S000075,
  NoSun,
  NoWind,
  ,
  3,
  13.7,
  -36.1,
  12,
  -6.4,
  -36.1,
  12,
  -6.4,
  -31.6,
  12;

BuildingSurface:Detailed,
  S000077,
  Ceiling,
  C_INTER_SLAB,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Surface,
  S000078,
  NoSun,
  NoWind,
  ,
  3,
  -10.5,
  -44.9,
  12,
  48,
  -44.9,
  12,
  13.7,
  -36.1,
  12;

BuildingSurface:Detailed,
  S000078,
  Floor,
  C_INTER_SLAB,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Surface,
  S000077,
  NoSun,
  NoWind,
  ,
  3,
  13.7,
  -36.1,
  12,
  48,
  -44.9,
  12,
  -10.5,
  -44.9,
  12;

BuildingSurface:Detailed,
  S000079,
  Ceiling,
  C_INTER_SLAB,
  Z_VERTICAL_F2_CONDITIONED_2,
  ,
  Surface,
  S000080,
  NoSun,
  NoWind,
  ,
  3,
  42,
  7.3,
  12,
  37.5,
  1.1,
  12,
  42,
  1.1,
  12;

BuildingSurface:Detailed,
  S000080,
  Floor,
  C_INTER_SLAB,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Surface,
  S000079,
  NoSun,
  NoWind,
  ,
  3,
  42,
  1.1,
  12,
  37.5,
  1.1,
  12,
  42,
  7.3,
  12;

BuildingSurface:Detailed,
  S000081,
  Ceiling,
  C_INTER_SLAB,
  Z_VERTICAL_F2_CONDITIONED_2,
  ,
  Surface,
  S000082,
  NoSun,
  NoWind,
  ,
  3,
  37.5,
  1.1,
  12,
  42,
  7.3,
  12,
  37.5,
  7.3,
  12;

BuildingSurface:Detailed,
  S000082,
  Floor,
  C_INTER_SLAB,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Surface,
  S000081,
  NoSun,
  NoWind,
  ,
  3,
  37.5,
  7.3,
  12,
  42,
  7.3,
  12,
  37.5,
  1.1,
  12;

BuildingSurface:Detailed,
  S000083,
  Roof,
  C_ROOF,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  -10.5,
  -36.1,
  12,
  -6.4,
  -36.1,
  12,
  -6.4,
  -31.6,
  12;

BuildingSurface:Detailed,
  S000084,
  Roof,
  C_ROOF,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  48,
  -44.9,
  12,
  48.5,
  -36.1,
  12,
  48,
  -36.1,
  12;

BuildingSurface:Detailed,
  S000085,
  Roof,
  C_ROOF,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  -6.4,
  -31.6,
  12,
  -10.9,
  -31.6,
  12,
  -10.5,
  -36.1,
  12;

BuildingSurface:Detailed,
  S000086,
  Roof,
  C_ROOF,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  48,
  -44.9,
  12,
  48.5,
  -45.4,
  12,
  48.5,
  -36.1,
  12;

BuildingSurface:Detailed,
  S000087,
  Roof,
  C_ROOF,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  -10.9,
  -45.4,
  12,
  -10.5,
  -36.1,
  12,
  -10.9,
  -31.6,
  12;

BuildingSurface:Detailed,
  S000088,
  Roof,
  C_ROOF,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  -10.9,
  -45.4,
  12,
  48.5,
  -45.4,
  12,
  48,
  -44.9,
  12;

BuildingSurface:Detailed,
  S000089,
  Roof,
  C_ROOF,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  -10.9,
  -45.4,
  12,
  -10.5,
  -44.9,
  12,
  -10.5,
  -36.1,
  12;

BuildingSurface:Detailed,
  S000090,
  Roof,
  C_ROOF,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  48,
  -44.9,
  12,
  -10.5,
  -44.9,
  12,
  -10.9,
  -45.4,
  12;

BuildingSurface:Detailed,
  S000091,
  Floor,
  C_EXPOSED_FLOOR,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  3,
  37.5,
  1.1,
  12,
  28.1,
  8.8,
  12,
  37.5,
  7.3,
  12;

BuildingSurface:Detailed,
  S000092,
  Floor,
  C_EXPOSED_FLOOR,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  3,
  28.1,
  -36.1,
  12,
  28.1,
  8.8,
  12,
  37.5,
  1.1,
  12;

BuildingSurface:Detailed,
  S000093,
  Floor,
  C_EXPOSED_FLOOR,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  3,
  37.5,
  7.3,
  12,
  28.1,
  8.8,
  12,
  43.9,
  8.8,
  12;

BuildingSurface:Detailed,
  S000094,
  Floor,
  C_EXPOSED_FLOOR,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  3,
  37.5,
  1.1,
  12,
  43.9,
  -36.1,
  12,
  28.1,
  -36.1,
  12;

BuildingSurface:Detailed,
  S000095,
  Floor,
  C_EXPOSED_FLOOR,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  3,
  43.9,
  8.8,
  12,
  42,
  7.3,
  12,
  37.5,
  7.3,
  12;

BuildingSurface:Detailed,
  S000096,
  Floor,
  C_EXPOSED_FLOOR,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  3,
  37.5,
  1.1,
  12,
  42,
  1.1,
  12,
  43.9,
  -36.1,
  12;

BuildingSurface:Detailed,
  S000097,
  Floor,
  C_EXPOSED_FLOOR,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  3,
  42,
  7.3,
  12,
  43.9,
  8.8,
  12,
  42,
  1.1,
  12;

BuildingSurface:Detailed,
  S000098,
  Floor,
  C_EXPOSED_FLOOR,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  3,
  43.9,
  -36.1,
  12,
  42,
  1.1,
  12,
  43.9,
  8.8,
  12;

BuildingSurface:Detailed,
  S000099,
  Roof,
  C_ROOF,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  28.1,
  -36.1,
  18,
  43.9,
  8.8,
  18,
  28.1,
  8.8,
  18;

BuildingSurface:Detailed,
  S000100,
  Roof,
  C_ROOF,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  43.9,
  -36.1,
  18,
  48,
  -44.9,
  18,
  48,
  -36.1,
  18;

BuildingSurface:Detailed,
  S000101,
  Roof,
  C_ROOF,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  -6.4,
  -36.1,
  18,
  -10.5,
  -36.1,
  18,
  -10.5,
  -44.9,
  18;

BuildingSurface:Detailed,
  S000102,
  Roof,
  C_ROOF,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  -6.4,
  -36.1,
  18,
  13.7,
  8.8,
  18,
  -6.4,
  8.8,
  18;

BuildingSurface:Detailed,
  S000103,
  Roof,
  C_ROOF,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  28.1,
  -36.1,
  18,
  43.9,
  -36.1,
  18,
  43.9,
  8.8,
  18;

BuildingSurface:Detailed,
  S000104,
  Roof,
  C_ROOF,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  13.7,
  -36.1,
  18,
  -6.4,
  -36.1,
  18,
  -10.5,
  -44.9,
  18;

BuildingSurface:Detailed,
  S000105,
  Roof,
  C_ROOF,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  -6.4,
  -36.1,
  18,
  13.7,
  -36.1,
  18,
  13.7,
  8.8,
  18;

BuildingSurface:Detailed,
  S000106,
  Roof,
  C_ROOF,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  28.1,
  -36.1,
  18,
  48,
  -44.9,
  18,
  43.9,
  -36.1,
  18;

BuildingSurface:Detailed,
  S000107,
  Roof,
  C_ROOF,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  -10.5,
  -44.9,
  18,
  48,
  -44.9,
  18,
  13.7,
  -36.1,
  18;

BuildingSurface:Detailed,
  S000108,
  Roof,
  C_ROOF,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  3,
  13.7,
  -36.1,
  18,
  48,
  -44.9,
  18,
  28.1,
  -36.1,
  18;

BuildingSurface:Detailed,
  S000109,
  Floor,
  C_BASEMENT_SLAB,
  Z_VERTICAL_B1_CONDITIONED_1,
  ,
  Foundation,
  FND_Z_VERTICAL_B1_CONDITIONED_1,
  NoSun,
  NoWind,
  ,
  4,
  -14,
  -48.8,
  -6,
  -14,
  8.8,
  -6,
  48.4,
  8.8,
  -6,
  48.4,
  -48.8,
  -6;

BuildingSurface:Detailed,
  S000110,
  Wall,
  C_BASEMENT_WALL,
  Z_VERTICAL_B1_CONDITIONED_1,
  ,
  Foundation,
  FND_Z_VERTICAL_B1_CONDITIONED_1,
  NoSun,
  NoWind,
  ,
  4,
  48.4,
  -48.8,
  -6,
  48.4,
  8.8,
  -6,
  48.4,
  8.8,
  0,
  48.4,
  -48.8,
  0;

BuildingSurface:Detailed,
  S000111,
  Wall,
  C_BASEMENT_WALL,
  Z_VERTICAL_B1_CONDITIONED_1,
  ,
  Foundation,
  FND_Z_VERTICAL_B1_CONDITIONED_1,
  NoSun,
  NoWind,
  ,
  4,
  48.4,
  8.8,
  -6,
  -14,
  8.8,
  -6,
  -14,
  8.8,
  0,
  48.4,
  8.8,
  0;

BuildingSurface:Detailed,
  S000112,
  Wall,
  C_BASEMENT_WALL,
  Z_VERTICAL_B1_CONDITIONED_1,
  ,
  Foundation,
  FND_Z_VERTICAL_B1_CONDITIONED_1,
  NoSun,
  NoWind,
  ,
  4,
  -14,
  8.8,
  -6,
  -14,
  -48.8,
  -6,
  -14,
  -48.8,
  0,
  -14,
  8.8,
  0;

BuildingSurface:Detailed,
  S000113,
  Wall,
  C_BASEMENT_WALL,
  Z_VERTICAL_B1_CONDITIONED_1,
  ,
  Foundation,
  FND_Z_VERTICAL_B1_CONDITIONED_1,
  NoSun,
  NoWind,
  ,
  4,
  -14,
  -48.8,
  -6,
  48.4,
  -48.8,
  -6,
  48.4,
  -48.8,
  0,
  -14,
  -48.8,
  0;

BuildingSurface:Detailed,
  S000114,
  Wall,
  C_EXT_WALL,
  Z_VERTICAL_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  42,
  8.8,
  0,
  -6.4,
  8.8,
  0,
  -6.4,
  8.8,
  6,
  42,
  8.8,
  6;

BuildingSurface:Detailed,
  S000116,
  Wall,
  C_EXT_WALL,
  Z_VERTICAL_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  -6.4,
  8.8,
  0,
  -6.4,
  -40.4,
  0,
  -6.4,
  -40.4,
  6,
  -6.4,
  8.8,
  6;

BuildingSurface:Detailed,
  S000118,
  Wall,
  C_EXT_WALL,
  Z_VERTICAL_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  -6.4,
  -40.4,
  0,
  32.9,
  -40.4,
  0,
  32.9,
  -40.4,
  6,
  -6.4,
  -40.4,
  6;

BuildingSurface:Detailed,
  S000120,
  Wall,
  C_EXT_WALL,
  Z_VERTICAL_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  32.9,
  -40.4,
  0,
  32.9,
  -43.3,
  0,
  32.9,
  -43.3,
  6,
  32.9,
  -40.4,
  6;

BuildingSurface:Detailed,
  S000122,
  Wall,
  C_EXT_WALL,
  Z_VERTICAL_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  32.9,
  -43.3,
  0,
  39.1,
  -43.3,
  0,
  39.1,
  -43.3,
  6,
  32.9,
  -43.3,
  6;

BuildingSurface:Detailed,
  S000124,
  Wall,
  C_EXT_WALL,
  Z_VERTICAL_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  39.1,
  -43.3,
  0,
  39.1,
  -40.4,
  0,
  39.1,
  -40.4,
  6,
  39.1,
  -43.3,
  6;

BuildingSurface:Detailed,
  S000126,
  Wall,
  C_EXT_WALL,
  Z_VERTICAL_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  39.1,
  -40.4,
  0,
  42,
  -40.4,
  0,
  42,
  -40.4,
  6,
  39.1,
  -40.4,
  6;

BuildingSurface:Detailed,
  S000128,
  Wall,
  C_EXT_WALL,
  Z_VERTICAL_F1_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  42,
  -40.4,
  0,
  42,
  8.8,
  0,
  42,
  8.8,
  6,
  42,
  -40.4,
  6;

BuildingSurface:Detailed,
  S000130,
  Wall,
  C_EXT_WALL,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  13.7,
  -36.1,
  6,
  13.7,
  8.8,
  6,
  13.7,
  8.8,
  12,
  13.7,
  -36.1,
  12;

BuildingSurface:Detailed,
  S000132,
  Wall,
  C_EXT_WALL,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  13.7,
  8.8,
  6,
  -6.4,
  8.8,
  6,
  -6.4,
  8.8,
  12,
  13.7,
  8.8,
  12;

BuildingSurface:Detailed,
  S000134,
  Wall,
  C_EXT_WALL,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  -6.4,
  8.8,
  6,
  -6.4,
  -31.6,
  6,
  -6.4,
  -31.6,
  12,
  -6.4,
  8.8,
  12;

BuildingSurface:Detailed,
  S000136,
  Wall,
  C_EXT_WALL,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  -6.4,
  -31.6,
  6,
  -10.9,
  -31.6,
  6,
  -10.9,
  -31.6,
  12,
  -6.4,
  -31.6,
  12;

BuildingSurface:Detailed,
  S000138,
  Wall,
  C_EXT_WALL,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  -10.9,
  -31.6,
  6,
  -10.9,
  -45.4,
  6,
  -10.9,
  -45.4,
  12,
  -10.9,
  -31.6,
  12;

BuildingSurface:Detailed,
  S000140,
  Wall,
  C_EXT_WALL,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  -10.9,
  -45.4,
  6,
  48.5,
  -45.4,
  6,
  48.5,
  -45.4,
  12,
  -10.9,
  -45.4,
  12;

BuildingSurface:Detailed,
  S000142,
  Wall,
  C_EXT_WALL,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  48.5,
  -45.4,
  6,
  48.5,
  -36.1,
  6,
  48.5,
  -36.1,
  12,
  48.5,
  -45.4,
  12;

BuildingSurface:Detailed,
  S000144,
  Wall,
  C_EXT_WALL,
  Z_VERTICAL_F2_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  48.5,
  -36.1,
  6,
  13.7,
  -36.1,
  6,
  13.7,
  -36.1,
  12,
  48.5,
  -36.1,
  12;

BuildingSurface:Detailed,
  S000146,
  Wall,
  C_EXT_WALL,
  Z_VERTICAL_F2_CONDITIONED_2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  37.5,
  7.3,
  6,
  37.5,
  1.1,
  6,
  37.5,
  1.1,
  12,
  37.5,
  7.3,
  12;

BuildingSurface:Detailed,
  S000148,
  Wall,
  C_EXT_WALL,
  Z_VERTICAL_F2_CONDITIONED_2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  37.5,
  1.1,
  6,
  42,
  1.1,
  6,
  42,
  1.1,
  12,
  37.5,
  1.1,
  12;

BuildingSurface:Detailed,
  S000150,
  Wall,
  C_EXT_WALL,
  Z_VERTICAL_F2_CONDITIONED_2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  42,
  1.1,
  6,
  42,
  7.3,
  6,
  42,
  7.3,
  12,
  42,
  1.1,
  12;

BuildingSurface:Detailed,
  S000152,
  Wall,
  C_EXT_WALL,
  Z_VERTICAL_F2_CONDITIONED_2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  42,
  7.3,
  6,
  37.5,
  7.3,
  6,
  37.5,
  7.3,
  12,
  42,
  7.3,
  12;

BuildingSurface:Detailed,
  S000154,
  Wall,
  C_EXT_WALL,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  13.7,
  -36.1,
  12,
  13.7,
  8.8,
  12,
  13.7,
  8.8,
  18,
  13.7,
  -36.1,
  18;

BuildingSurface:Detailed,
  S000156,
  Wall,
  C_EXT_WALL,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  13.7,
  8.8,
  12,
  -6.4,
  8.8,
  12,
  -6.4,
  8.8,
  18,
  13.7,
  8.8,
  18;

BuildingSurface:Detailed,
  S000158,
  Wall,
  C_EXT_WALL,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  -6.4,
  8.8,
  12,
  -6.4,
  -36.1,
  12,
  -6.4,
  -36.1,
  18,
  -6.4,
  8.8,
  18;

BuildingSurface:Detailed,
  S000160,
  Wall,
  C_EXT_WALL,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  -6.4,
  -36.1,
  12,
  -10.5,
  -36.1,
  12,
  -10.5,
  -36.1,
  18,
  -6.4,
  -36.1,
  18;

BuildingSurface:Detailed,
  S000162,
  Wall,
  C_EXT_WALL,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  -10.5,
  -36.1,
  12,
  -10.5,
  -44.9,
  12,
  -10.5,
  -44.9,
  18,
  -10.5,
  -36.1,
  18;

BuildingSurface:Detailed,
  S000164,
  Wall,
  C_EXT_WALL,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  -10.5,
  -44.9,
  12,
  48,
  -44.9,
  12,
  48,
  -44.9,
  18,
  -10.5,
  -44.9,
  18;

BuildingSurface:Detailed,
  S000166,
  Wall,
  C_EXT_WALL,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  48,
  -44.9,
  12,
  48,
  -36.1,
  12,
  48,
  -36.1,
  18,
  48,
  -44.9,
  18;

BuildingSurface:Detailed,
  S000168,
  Wall,
  C_EXT_WALL,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  48,
  -36.1,
  12,
  43.9,
  -36.1,
  12,
  43.9,
  -36.1,
  18,
  48,
  -36.1,
  18;

BuildingSurface:Detailed,
  S000170,
  Wall,
  C_EXT_WALL,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  43.9,
  -36.1,
  12,
  43.9,
  8.8,
  12,
  43.9,
  8.8,
  18,
  43.9,
  -36.1,
  18;

BuildingSurface:Detailed,
  S000172,
  Wall,
  C_EXT_WALL,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  43.9,
  8.8,
  12,
  28.1,
  8.8,
  12,
  28.1,
  8.8,
  18,
  43.9,
  8.8,
  18;

BuildingSurface:Detailed,
  S000174,
  Wall,
  C_EXT_WALL,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  28.1,
  8.8,
  12,
  28.1,
  -36.1,
  12,
  28.1,
  -36.1,
  18,
  28.1,
  8.8,
  18;

BuildingSurface:Detailed,
  S000176,
  Wall,
  C_EXT_WALL,
  Z_VERTICAL_F3_CONDITIONED_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  28.1,
  -36.1,
  12,
  13.7,
  -36.1,
  12,
  13.7,
  -36.1,
  18,
  28.1,
  -36.1,
  18;

FenestrationSurface:Detailed,
  W000115,
  Window,
  C_WINDOW,
  S000114,
  ,
  ,
  ,
  1,
  4,
  37.16,
  8.8,
  1.2,
  -1.56,
  8.8,
  1.2,
  -1.56,
  8.8,
  2.7,
  37.16,
  8.8,
  2.7;

FenestrationSurface:Detailed,
  W000117,
  Window,
  C_WINDOW,
  S000116,
  ,
  ,
  ,
  1,
  4,
  -6.4,
  3.88,
  1.2,
  -6.4,
  -35.48,
  1.2,
  -6.4,
  -35.48,
  2.7,
  -6.4,
  3.88,
  2.7;

FenestrationSurface:Detailed,
  W000119,
  Window,
  C_WINDOW,
  S000118,
  ,
  ,
  ,
  1,
  4,
  -2.47,
  -40.4,
  1.2,
  28.97,
  -40.4,
  1.2,
  28.97,
  -40.4,
  2.7,
  -2.47,
  -40.4,
  2.7;

FenestrationSurface:Detailed,
  W000121,
  Window,
  C_WINDOW,
  S000120,
  ,
  ,
  ,
  1,
  4,
  32.9,
  -40.69,
  1.2,
  32.9,
  -43.01,
  1.2,
  32.9,
  -43.01,
  2.7,
  32.9,
  -40.69,
  2.7;

FenestrationSurface:Detailed,
  W000123,
  Window,
  C_WINDOW,
  S000122,
  ,
  ,
  ,
  1,
  4,
  33.52,
  -43.3,
  1.2,
  38.48,
  -43.3,
  1.2,
  38.48,
  -43.3,
  2.7,
  33.52,
  -43.3,
  2.7;

FenestrationSurface:Detailed,
  W000125,
  Window,
  C_WINDOW,
  S000124,
  ,
  ,
  ,
  1,
  4,
  39.1,
  -43.01,
  1.2,
  39.1,
  -40.69,
  1.2,
  39.1,
  -40.69,
  2.7,
  39.1,
  -43.01,
  2.7;

FenestrationSurface:Detailed,
  W000127,
  Window,
  C_WINDOW,
  S000126,
  ,
  ,
  ,
  1,
  4,
  39.39,
  -40.4,
  1.2,
  41.71,
  -40.4,
  1.2,
  41.71,
  -40.4,
  2.7,
  39.39,
  -40.4,
  2.7;

FenestrationSurface:Detailed,
  W000129,
  Window,
  C_WINDOW,
  S000128,
  ,
  ,
  ,
  1,
  4,
  42,
  -35.48,
  1.2,
  42,
  3.88,
  1.2,
  42,
  3.88,
  2.7,
  42,
  -35.48,
  2.7;

FenestrationSurface:Detailed,
  W000131,
  Window,
  C_WINDOW,
  S000130,
  ,
  ,
  ,
  1,
  4,
  13.7,
  -31.61,
  7.2,
  13.7,
  4.31,
  7.2,
  13.7,
  4.31,
  8.7,
  13.7,
  -31.61,
  8.7;

FenestrationSurface:Detailed,
  W000133,
  Window,
  C_WINDOW,
  S000132,
  ,
  ,
  ,
  1,
  4,
  11.69,
  8.8,
  7.2,
  -4.39,
  8.8,
  7.2,
  -4.39,
  8.8,
  8.7,
  11.69,
  8.8,
  8.7;

FenestrationSurface:Detailed,
  W000135,
  Window,
  C_WINDOW,
  S000134,
  ,
  ,
  ,
  1,
  4,
  -6.4,
  4.76,
  7.2,
  -6.4,
  -27.56,
  7.2,
  -6.4,
  -27.56,
  8.7,
  -6.4,
  4.76,
  8.7;

FenestrationSurface:Detailed,
  W000137,
  Window,
  C_WINDOW,
  S000136,
  ,
  ,
  ,
  1,
  4,
  -6.85,
  -31.6,
  7.2,
  -10.45,
  -31.6,
  7.2,
  -10.45,
  -31.6,
  8.7,
  -6.85,
  -31.6,
  8.7;

FenestrationSurface:Detailed,
  W000139,
  Window,
  C_WINDOW,
  S000138,
  ,
  ,
  ,
  1,
  4,
  -10.9,
  -32.98,
  7.2,
  -10.9,
  -44.02,
  7.2,
  -10.9,
  -44.02,
  8.7,
  -10.9,
  -32.98,
  8.7;

FenestrationSurface:Detailed,
  W000141,
  Window,
  C_WINDOW,
  S000140,
  ,
  ,
  ,
  1,
  4,
  -4.96,
  -45.4,
  7.2,
  42.56,
  -45.4,
  7.2,
  42.56,
  -45.4,
  8.7,
  -4.96,
  -45.4,
  8.7;

FenestrationSurface:Detailed,
  W000143,
  Window,
  C_WINDOW,
  S000142,
  ,
  ,
  ,
  1,
  4,
  48.5,
  -44.47,
  7.2,
  48.5,
  -37.03,
  7.2,
  48.5,
  -37.03,
  8.7,
  48.5,
  -44.47,
  8.7;

FenestrationSurface:Detailed,
  W000145,
  Window,
  C_WINDOW,
  S000144,
  ,
  ,
  ,
  1,
  4,
  45.02,
  -36.1,
  7.2,
  17.18,
  -36.1,
  7.2,
  17.18,
  -36.1,
  8.7,
  45.02,
  -36.1,
  8.7;

FenestrationSurface:Detailed,
  W000147,
  Window,
  C_WINDOW,
  S000146,
  ,
  ,
  ,
  1,
  4,
  37.5,
  6.68,
  7.2,
  37.5,
  1.72,
  7.2,
  37.5,
  1.72,
  8.7,
  37.5,
  6.68,
  8.7;

FenestrationSurface:Detailed,
  W000149,
  Window,
  C_WINDOW,
  S000148,
  ,
  ,
  ,
  1,
  4,
  37.95,
  1.1,
  7.2,
  41.55,
  1.1,
  7.2,
  41.55,
  1.1,
  8.7,
  37.95,
  1.1,
  8.7;

FenestrationSurface:Detailed,
  W000151,
  Window,
  C_WINDOW,
  S000150,
  ,
  ,
  ,
  1,
  4,
  42,
  1.72,
  7.2,
  42,
  6.68,
  7.2,
  42,
  6.68,
  8.7,
  42,
  1.72,
  8.7;

FenestrationSurface:Detailed,
  W000153,
  Window,
  C_WINDOW,
  S000152,
  ,
  ,
  ,
  1,
  4,
  41.55,
  7.3,
  7.2,
  37.95,
  7.3,
  7.2,
  37.95,
  7.3,
  8.7,
  41.55,
  7.3,
  8.7;

FenestrationSurface:Detailed,
  W000155,
  Window,
  C_WINDOW,
  S000154,
  ,
  ,
  ,
  1,
  4,
  13.7,
  -31.61,
  13.2,
  13.7,
  4.31,
  13.2,
  13.7,
  4.31,
  14.7,
  13.7,
  -31.61,
  14.7;

FenestrationSurface:Detailed,
  W000157,
  Window,
  C_WINDOW,
  S000156,
  ,
  ,
  ,
  1,
  4,
  11.69,
  8.8,
  13.2,
  -4.39,
  8.8,
  13.2,
  -4.39,
  8.8,
  14.7,
  11.69,
  8.8,
  14.7;

FenestrationSurface:Detailed,
  W000159,
  Window,
  C_WINDOW,
  S000158,
  ,
  ,
  ,
  1,
  4,
  -6.4,
  4.31,
  13.2,
  -6.4,
  -31.61,
  13.2,
  -6.4,
  -31.61,
  14.7,
  -6.4,
  4.31,
  14.7;

FenestrationSurface:Detailed,
  W000161,
  Window,
  C_WINDOW,
  S000160,
  ,
  ,
  ,
  1,
  4,
  -6.81,
  -36.1,
  13.2,
  -10.09,
  -36.1,
  13.2,
  -10.09,
  -36.1,
  14.7,
  -6.81,
  -36.1,
  14.7;

FenestrationSurface:Detailed,
  W000163,
  Window,
  C_WINDOW,
  S000162,
  ,
  ,
  ,
  1,
  4,
  -10.5,
  -36.98,
  13.2,
  -10.5,
  -44.02,
  13.2,
  -10.5,
  -44.02,
  14.7,
  -10.5,
  -36.98,
  14.7;

FenestrationSurface:Detailed,
  W000165,
  Window,
  C_WINDOW,
  S000164,
  ,
  ,
  ,
  1,
  4,
  -4.65,
  -44.9,
  13.2,
  42.15,
  -44.9,
  13.2,
  42.15,
  -44.9,
  14.7,
  -4.65,
  -44.9,
  14.7;

FenestrationSurface:Detailed,
  W000167,
  Window,
  C_WINDOW,
  S000166,
  ,
  ,
  ,
  1,
  4,
  48,
  -44.02,
  13.2,
  48,
  -36.98,
  13.2,
  48,
  -36.98,
  14.7,
  48,
  -44.02,
  14.7;

FenestrationSurface:Detailed,
  W000169,
  Window,
  C_WINDOW,
  S000168,
  ,
  ,
  ,
  1,
  4,
  47.59,
  -36.1,
  13.2,
  44.31,
  -36.1,
  13.2,
  44.31,
  -36.1,
  14.7,
  47.59,
  -36.1,
  14.7;

FenestrationSurface:Detailed,
  W000171,
  Window,
  C_WINDOW,
  S000170,
  ,
  ,
  ,
  1,
  4,
  43.9,
  -31.61,
  13.2,
  43.9,
  4.31,
  13.2,
  43.9,
  4.31,
  14.7,
  43.9,
  -31.61,
  14.7;

FenestrationSurface:Detailed,
  W000173,
  Window,
  C_WINDOW,
  S000172,
  ,
  ,
  ,
  1,
  4,
  42.32,
  8.8,
  13.2,
  29.68,
  8.8,
  13.2,
  29.68,
  8.8,
  14.7,
  42.32,
  8.8,
  14.7;

FenestrationSurface:Detailed,
  W000175,
  Window,
  C_WINDOW,
  S000174,
  ,
  ,
  ,
  1,
  4,
  28.1,
  4.31,
  13.2,
  28.1,
  -31.61,
  13.2,
  28.1,
  -31.61,
  14.7,
  28.1,
  4.31,
  14.7;

FenestrationSurface:Detailed,
  W000177,
  Window,
  C_WINDOW,
  S000176,
  ,
  ,
  ,
  1,
  4,
  26.66,
  -36.1,
  13.2,
  15.14,
  -36.1,
  13.2,
  15.14,
  -36.1,
  14.7,
  26.66,
  -36.1,
  14.7;

Output:VariableDictionary,
  Regular;

Output:Variable,
  *,
  Zone Ideal Loads Supply Air Total Heating Energy,
  Monthly;

Output:Variable,
  *,
  Zone Ideal Loads Supply Air Total Cooling Energy,
  Monthly;

Output:Variable,
  *,
  Zone Mean Air Temperature,
  Monthly;

Output:Variable,
  *,
  Zone Mean Air Temperature,
  Timestep;

Output:Variable,
  *,
  Zone Air Humidity Ratio,
  Timestep;

Output:Variable,
  *,
  Site Outdoor Air Drybulb Temperature,
  Timestep;

Output:Variable,
  *,
  Site Outdoor Air Wetbulb Temperature,
  Timestep;

Output:Variable,
  *,
  Zone Air System Sensible Heating Rate,
  Hourly;

Output:Variable,
  *,
  Zone Air System Sensible Cooling Rate,
  Hourly;

Output:SQLite,
  SimpleAndTabular;

Output:Table:SummaryReports,
  AllSummary;

Output:Diagnostics,
  DisplayExtraWarnings;
